<!DOCTYPE html>
<html lang="en">

<head>

    <meta charset="UTF-8">

    <meta name="viewport"
          content="width=device-width, initial-scale=1.0">

    <title>Power Plant Engineering Hub | Electrical, Boiler & Turbine Engineering</title>

    <meta name="description"
          content="Power Plant Engineering Hub provides practical electrical, boiler, turbine and maintenance engineering knowledge, calculators, troubleshooting guides and reference resources for power plant engineers.">

    <link rel="canonical"
          href="https://tapu4u2001-source.github.io/power-plant-engineering-hub/">
     <link rel="icon"
      type="image/png"
      href="images/favicon.png">     

         <!-- Open Graph / Social Sharing -->

    <meta property="og:type"
          content="website">

    <meta property="og:title"
          content="Power Plant Engineering Hub | Electrical, Boiler & Turbine Engineering">

    <meta property="og:description"
          content="Practical power plant engineering knowledge, calculators, troubleshooting guides and reference resources for electrical, boiler, turbine and maintenance engineering.">

    <meta property="og:url"
          content="https://tapu4u2001-source.github.io/power-plant-engineering-hub/">

    <meta property="og:site_name"
          content="Power Plant Engineering Hub">

    <meta property="og:locale"
          content="en_IN">

    <style>

        * {
            box-sizing: border-box;
        }
        html {
    scroll-behavior: smooth;
}

#calculators,
#calc-mva,
#calc-transformer,
#calc-motor,
#calc-mvar,
#calc-pf,
#calc-voltage-drop,
#cable-reference {
    scroll-margin-top: 110px;
}

        body {
            margin: 0;
            font-family: Arial, sans-serif;
            background: #f4f7fb;
            color: #222;
        }


        /* HEADER */

        .header {
            background: #12355b;
            color: white;
            text-align: center;
            padding: 32px 20px;
        }

        .header h1 {
            margin: 0;
            font-size: 36px;
        }

        .header p {
            margin-top: 12px;
            font-size: 17px;
        }


        /* MAIN CONTAINER */

        .container {
            width: 92%;
            max-width: 900px;
            margin: 35px auto;
        }


        /* CARD */

        .card {
            background: white;
            padding: 30px;
            margin-bottom: 25px;
            border-radius: 14px;

            box-shadow:
                0 4px 18px rgba(0, 0, 0, 0.10);
        }


        h2 {
            color: #12355b;
            margin-top: 0;
        }


        /* INPUTS */

        label {
            display: block;
            margin-top: 18px;
            margin-bottom: 7px;
            font-weight: bold;
        }

        input {
            width: 100%;
            padding: 13px;

            border: 1px solid #c8cdd3;

            border-radius: 7px;

            font-size: 16px;
        }


        /* BUTTON */

        button {
            margin-top: 20px;

            padding: 13px 22px;

            border: none;

            border-radius: 7px;

            background: #1976d2;

            color: white;

            font-size: 16px;

            cursor: pointer;
        }

        button:hover {
            opacity: 0.9;
        }


        /* RESULT */

        .result {
            margin-top: 20px;

            padding: 16px;

            border-radius: 8px;

            background: #eef6ff;

            font-size: 18px;

            font-weight: bold;

            line-height: 1.6;
        }


        /* STATUS COLORS */

        .normal {
            background: #e8f5e9;

            border-left:
                6px solid #2e7d32;
        }


        .high {
            background: #fff8e1;

            border-left:
                6px solid #f9a825;
        }


        .overload {
            background: #ffebee;

            border-left:
                6px solid #c62828;
        }


        /* INFORMATION */

        .info {
            font-size: 14px;
            color: #555;
            margin-top: 12px;
        }


        /* FOOTER */

        .footer {
            text-align: center;

            padding: 25px;

            color: #666;

            font-size: 14px;
        }


        /* MOBILE */

        @media (max-width: 600px) {

            .header h1 {
                font-size: 28px;
            }

            .card {
                padding: 22px;
            }

        }
        /* ========================================= */
/* CABLE REFERENCE TABLE */
/* ========================================= */

.reference-filters {
    display: grid;
    grid-template-columns: repeat(3, 1fr);
    gap: 15px;
    margin: 20px 0;
}

.reference-filters label {
    font-weight: 600;
}

.table-container {
    width: 100%;
    overflow-x: auto;
    margin-top: 15px;
}

.cable-reference-table {
    width: 100%;
    border-collapse: collapse;
    min-width: 900px;
    font-size: 14px;
}

.cable-reference-table th {
    padding: 12px 10px;
    text-align: center;
    font-weight: 700;
    white-space: nowrap;
}

.cable-reference-table td {
    padding: 10px;
    text-align: center;
    border-bottom: 1px solid #ddd;
    white-space: nowrap;
}

.cable-reference-table tbody tr:hover {
    background: #f5f8fc;
}

.cable-reference-table th {
    background: #1f4e79;
    color: white;
}

@media (max-width: 768px) {

    .reference-filters {
        grid-template-columns: 1fr;
    }

    .cable-reference-table {
        font-size: 13px;
    }

}
/* ========================================= */
/* POWER PLANT ENGINEERING HUB - HEADER */
/* ========================================= */

.site-header {
    width: 100%;
    background: #ffffff;
    border-bottom: 1px solid #d9e2ec;
    box-shadow: 0 3px 12px rgba(0, 0, 0, 0.08);
    position: sticky;
    top: 0;
    z-index: 1000;
}

.header-container {
    max-width: 1200px;
    margin: 0 auto;
    padding: 14px 25px;

    display: flex;
    align-items: center;
    justify-content: space-between;
    gap: 25px;
}

.brand {
    display: flex;
    align-items: center;
    gap: 12px;
    min-width: 260px;
}

.brand-icon {
    width: 44px;
    height: 44px;

    display: flex;
    align-items: center;
    justify-content: center;

    background: #1f4e79;
    color: white;

    border-radius: 10px;

    font-size: 23px;
}

.brand-title {
    color: #1f4e79;
    font-size: 20px;
    font-weight: 700;
    line-height: 1.2;
}

.brand-subtitle {
    color: #64748b;
    font-size: 12px;
    margin-top: 3px;
}

.main-nav {
    display: flex;
    align-items: center;
    justify-content: flex-end;
    gap: 4px;
}

.main-nav a {
    color: #334155;
    text-decoration: none;

    padding: 9px 10px;

    border-radius: 7px;

    font-size: 13px;
    font-weight: 600;

    transition: 0.2s;
}

.main-nav a:hover {
    background: #eaf2f8;
    color: #1f4e79;
}

.menu-toggle {
    display: none;

    border: none;
    background: #1f4e79;
    color: white;

    font-size: 22px;

    padding: 7px 11px;

    border-radius: 7px;

    cursor: pointer;
}

/* ========================================= */
/* MOBILE HEADER */
/* ========================================= */

@media (max-width: 900px) {

    .header-container {
        padding: 12px 18px;
    }

    .menu-toggle {
        display: block;
    }

    .main-nav {
        display: none;

        position: absolute;

        top: 100%;
        left: 0;
        right: 0;

        background: white;

        flex-direction: column;
        align-items: stretch;

        padding: 10px 18px;

        border-bottom: 1px solid #d9e2ec;

        box-shadow: 0 6px 12px rgba(0, 0, 0, 0.08);
    }

    .main-nav.active {
        display: flex;
    }

    .main-nav a {
        padding: 12px;
        font-size: 14px;
    }

}
/* ========================================= */
/* HERO SECTION */
/* ========================================= */

.hero-section {
    background: linear-gradient(
        135deg,
        #12355b,
        #1f4e79
    );

    color: white;

    padding: 65px 25px;

    text-align: center;

    position: relative;

    overflow: hidden;
}

.hero-section::before {
    content: "";

    position: absolute;

    width: 300px;
    height: 300px;

    border: 1px solid rgba(255,255,255,0.12);

    border-radius: 50%;

    top: -150px;
    right: -80px;
}

.hero-section::after {
    content: "";

    position: absolute;

    width: 220px;
    height: 220px;

    border: 1px solid rgba(255,255,255,0.10);

    border-radius: 50%;

    bottom: -120px;
    left: -60px;
}

.hero-content {
    max-width: 900px;
    margin: 0 auto;

    position: relative;
    z-index: 1;
}

.hero-badge {
    display: inline-block;

    padding: 7px 16px;

    border: 1px solid rgba(255,255,255,0.35);

    border-radius: 30px;

    font-size: 12px;

    font-weight: 700;

    letter-spacing: 1.2px;

    margin-bottom: 18px;
}

.hero-section h1 {
    margin: 0;

    font-size: 44px;

    font-weight: 800;

    line-height: 1.15;
}

.hero-tagline {
    margin: 18px 0 10px;

    font-size: 24px;

    font-weight: 600;
}

.hero-description {
    max-width: 700px;

    margin: 0 auto;

    font-size: 16px;

    line-height: 1.7;

    opacity: 0.92;
}

.hero-buttons {
    display: flex;

    justify-content: center;

    gap: 15px;

    margin-top: 30px;

    flex-wrap: wrap;
}

.hero-btn {
    display: inline-block;

    padding: 12px 22px;

    border-radius: 8px;

    text-decoration: none;

    font-size: 14px;

    font-weight: 700;

    transition: 0.2s;
}

.hero-btn.primary {
    background: white;

    color: #12355b;
}

.hero-btn.secondary {
    border: 1px solid rgba(255,255,255,0.6);

    color: white;

    background: rgba(255,255,255,0.08);
}

.hero-btn:hover {
    transform: translateY(-2px);
}

/* ========================================= */
/* MOBILE HERO */
/* ========================================= */

@media (max-width: 600px) {

    .hero-section {
        padding: 45px 20px;
    }

    .hero-section h1 {
        font-size: 31px;
    }

    .hero-tagline {
        font-size: 19px;
    }

    .hero-description {
        font-size: 14px;
    }

    .hero-buttons {
        flex-direction: column;

        align-items: stretch;
    }

    .hero-btn {
        text-align: center;
    }

}
/* ========================================= */
/* ENGINEERING CATEGORIES */
/* ========================================= */

.engineering-section {
    max-width: 1200px;
    margin: 0 auto;
    padding: 65px 25px;
}

.section-heading {
    text-align: center;
    margin-bottom: 40px;
}

.section-badge {
    display: inline-block;
    color: #1f4e79;
    font-size: 12px;
    font-weight: 700;
    letter-spacing: 1px;
    margin-bottom: 10px;
}

.section-heading h2 {
    margin: 0;
    color: #173f68;
    font-size: 32px;
    font-weight: 800;
}

.section-heading p {
    max-width: 700px;
    margin: 12px auto 0;
    color: #64748b;
    font-size: 15px;
    line-height: 1.6;
}


/* ========================================= */
/* ENGINEERING GRID */
/* ========================================= */

.engineering-grid {
    display: grid;
    grid-template-columns: repeat(2, 1fr);
    gap: 24px;
}


/* ========================================= */
/* ENGINEERING CARD */
/* ========================================= */

.engineering-card {
    background: #ffffff;
    border: 1px solid #dbe5ef;
    border-radius: 14px;
    padding: 28px;

    box-shadow: 0 5px 18px rgba(0, 0, 0, 0.06);

    transition: transform 0.25s ease,
                box-shadow 0.25s ease,
                border-color 0.25s ease;
}

.engineering-card:hover {
    transform: translateY(-5px);

    box-shadow: 0 12px 28px rgba(0, 0, 0, 0.10);

    border-color: #9bbbd8;
}


/* ========================================= */
/* ENGINEERING ICON */
/* ========================================= */

.engineering-icon {
    width: 52px;
    height: 52px;

    display: flex;
    align-items: center;
    justify-content: center;

    background: #eaf3fb;

    border-radius: 12px;

    font-size: 25px;

    margin-bottom: 18px;
}

.engineering-card h3 {
    margin: 0 0 10px;

    color: #173f68;

    font-size: 21px;

    font-weight: 750;
}

.engineering-card p {
    margin: 0 0 18px;

    color: #5b6775;

    font-size: 14px;

    line-height: 1.65;
}


/* ========================================= */
/* TOPIC TAGS */
/* ========================================= */

.engineering-topics {
    display: flex;

    flex-wrap: wrap;

    gap: 7px;

    margin-bottom: 22px;
}

.engineering-topics span {
    background: #f1f6fa;

    color: #35536f;

    border: 1px solid #d9e5ef;

    border-radius: 20px;

    padding: 5px 9px;

    font-size: 11px;

    font-weight: 600;
}


/* ========================================= */
/* CATEGORY LINK */
/* ========================================= */

.category-link {
    display: inline-block;

    color: #1976d2;

    text-decoration: none;

    font-size: 13px;

    font-weight: 700;
}

.category-link:hover {
    color: #0d47a1;
}


/* ========================================= */
/* MOBILE */
/* ========================================= */

@media (max-width: 700px) {

    .engineering-section {
        padding: 45px 18px;
    }

    .section-heading h2 {
        font-size: 27px;
    }

    .engineering-grid {
        grid-template-columns: 1fr;
    }

    .engineering-card {
        padding: 23px;
    }
}

/* ========================================= */
/* ENGINEERING CARD IMAGES */
/* ========================================= */

.engineering-card-image {
    width: 100%;
    height: 180px;
    object-fit: cover;
    border-radius: 12px;
    margin-bottom: 18px;
    display: block;
    transition: transform 0.3s ease;
}

.engineering-card:hover .engineering-card-image {
    transform: scale(1.03);
}
/* ========================================= */
/* ELECTRICAL ENGINEERING LEARNING SECTION */
/* ========================================= */

.learning-section {
    max-width: 1200px;
    margin: 0 auto;
    padding: 70px 25px;
}

.learning-header {
    text-align: center;
    margin-bottom: 42px;
}

.learning-header h2 {
    margin: 8px 0 12px;
    color: #173f68;
    font-size: 32px;
    font-weight: 800;
}

.learning-header p {
    max-width: 760px;
    margin: 0 auto;
    color: #64748b;
    font-size: 15px;
    line-height: 1.7;
}


/* ========================================= */
/* LEARNING CARD GRID */
/* ========================================= */

.learning-grid {
    display: grid;
    grid-template-columns: repeat(4, 1fr);
    gap: 20px;
}


/* ========================================= */
/* LEARNING CARD */
/* ========================================= */

.learning-card {
    background: #ffffff;

    border: 1px solid #dbe5ef;

    border-radius: 14px;

    padding: 24px;

    box-shadow: 0 5px 18px rgba(0, 0, 0, 0.05);

    transition:
        transform 0.25s ease,
        box-shadow 0.25s ease,
        border-color 0.25s ease;
}

.learning-card:hover {
    transform: translateY(-5px);

    border-color: #9bbbd8;

    box-shadow: 0 12px 26px rgba(0, 0, 0, 0.10);
}


/* ========================================= */
/* LEARNING CARD ICON */
/* ========================================= */

.learning-card-icon {
    width: 48px;
    height: 48px;

    display: flex;
    align-items: center;
    justify-content: center;

    background: #eaf3fb;

    border-radius: 11px;

    font-size: 23px;

    margin-bottom: 16px;
}

.learning-card h3 {
    margin: 0 0 10px;

    color: #173f68;

    font-size: 18px;

    font-weight: 750;
}

.learning-card p {
    margin: 0 0 18px;

    color: #64748b;

    font-size: 13px;

    line-height: 1.65;
}

.learning-card a {
    color: #1976d2;

    text-decoration: none;

    font-size: 13px;

    font-weight: 700;
}

.learning-card a:hover {
    color: #0d47a1;
}


/* ========================================= */
/* TABLET */
/* ========================================= */

@media (max-width: 1000px) {

    .learning-grid {
        grid-template-columns: repeat(2, 1fr);
    }

}


/* ========================================= */
/* MOBILE */
/* ========================================= */

@media (max-width: 600px) {

    .learning-section {
        padding: 50px 18px;
    }

    .learning-header h2 {
        font-size: 27px;
    }

    .learning-header p {
        font-size: 14px;
    }

    .learning-grid {
        grid-template-columns: 1fr;
    }

    .learning-card {
        padding: 22px;
    }

}
/* ========================================= */
/* ENGINEERING CALCULATORS HUB */
/* ========================================= */
/* =========================
   LEARNING CENTER
========================= */

.learning-center {
    padding: 80px 5%;
    background: #f8fafc;
}

.learning-center-header {
    text-align: center;
    max-width: 800px;
    margin: 0 auto 45px;
}

.learning-center-header .section-badge {
    display: inline-block;
    padding: 8px 16px;
    border-radius: 20px;
    background: #e0f2fe;
    color: #0369a1;
    font-size: 13px;
    font-weight: 700;
    letter-spacing: 0.5px;
    margin-bottom: 14px;
}

.learning-center-header h2 {
    margin: 0 0 12px;
    font-size: 36px;
    font-weight: 800;
    color: #0f172a;
}

.learning-center-header p {
    margin: 0;
    color: #64748b;
    font-size: 16px;
    line-height: 1.7;
}

.learning-center-grid {
    max-width: 1200px;
    margin: 0 auto;
    display: grid;
    grid-template-columns: repeat(4, 1fr);
    gap: 24px;
}

.learning-center-card {
    background: #ffffff;
    border: 1px solid #e2e8f0;
    border-radius: 18px;
    padding: 28px 24px;
    box-shadow: 0 8px 25px rgba(15, 23, 42, 0.06);
    transition: transform 0.25s ease,
                box-shadow 0.25s ease,
                border-color 0.25s ease;
}

.learning-center-card:hover {
    transform: translateY(-6px);
    box-shadow: 0 14px 35px rgba(15, 23, 42, 0.12);
    border-color: #38bdf8;
}

.learning-center-icon {
    width: 52px;
    height: 52px;
    display: flex;
    align-items: center;
    justify-content: center;
    border-radius: 14px;
    background: #eff6ff;
    font-size: 26px;
    margin-bottom: 18px;
}

.learning-center-card h3 {
    margin: 0 0 10px;
    color: #0f172a;
    font-size: 20px;
    font-weight: 750;
}

.learning-center-card p {
    margin: 0 0 18px;
    color: #64748b;
    font-size: 14px;
    line-height: 1.65;
}

.learning-tags {
    display: flex;
    flex-wrap: wrap;
    gap: 7px;
    margin-bottom: 20px;
}

.learning-tags span {
    padding: 5px 9px;
    border-radius: 8px;
    background: #f1f5f9;
    color: #475569;
    font-size: 11px;
    font-weight: 600;
}

.learning-center-card a {
    display: inline-flex;
    align-items: center;
    gap: 5px;
    color: #0284c7;
    font-size: 14px;
    font-weight: 700;
    text-decoration: none;
}

.learning-center-card a:hover {
    color: #0369a1;
}


/* Learning Center responsive design */

@media (max-width: 1000px) {

    .learning-center-grid {
        grid-template-columns: repeat(2, 1fr);
    }

}


@media (max-width: 600px) {

    .learning-center {
        padding: 60px 20px;
    }

    .learning-center-header h2 {
        font-size: 28px;
    }

    .learning-center-grid {
        grid-template-columns: 1fr;
    }

}
/* =========================
   GENERATOR PROTECTION LESSON
========================= */

.lesson-section {
    padding: 80px 5%;
    background: #ffffff;
}

.lesson-header {
    max-width: 850px;
    margin: 0 auto 45px;
    text-align: center;
}

.lesson-header h2 {
    margin: 12px 0;
    font-size: 36px;
    color: #0f172a;
}

.lesson-header p {
    color: #64748b;
    line-height: 1.7;
}

.lesson-container {
    max-width: 1200px;
    margin: auto;
    display: grid;
    grid-template-columns: 250px 1fr;
    gap: 30px;
    align-items: start;
}

.lesson-menu {
    position: sticky;
    top: 100px;
    background: #f8fafc;
    border: 1px solid #e2e8f0;
    border-radius: 16px;
    padding: 15px;
}

.lesson-menu a {
    display: block;
    padding: 12px 14px;
    margin-bottom: 5px;
    border-radius: 9px;
    color: #334155;
    text-decoration: none;
    font-size: 14px;
    font-weight: 600;
}

.lesson-menu a:hover {
    background: #e0f2fe;
    color: #0369a1;
}

.lesson-content {
    background: #ffffff;
}

.lesson-topic {
    padding: 30px;
    margin-bottom: 22px;
    border: 1px solid #e2e8f0;
    border-radius: 16px;
    box-shadow: 0 6px 20px rgba(15, 23, 42, 0.05);
    scroll-margin-top: 110px;
}

.lesson-topic h3 {
    margin-top: 0;
    color: #0f172a;
    font-size: 24px;
}

.lesson-topic p,
.lesson-topic li {
    color: #475569;
    line-height: 1.7;
    font-size: 15px;
}

.lesson-topic ul {
    padding-left: 22px;
}

.lesson-formula {
    margin: 20px 0;
    padding: 16px;
    background: #f1f5f9;
    border-left: 4px solid #0284c7;
    border-radius: 8px;
    font-weight: 700;
    color: #0f172a;
}

.protection-grid {
    display: grid;
    grid-template-columns: repeat(2, 1fr);
    gap: 14px;
    margin-top: 20px;
}

.protection-item {
    padding: 18px;
    background: #f8fafc;
    border: 1px solid #e2e8f0;
    border-radius: 12px;
}

.protection-item strong {
    display: block;
    color: #0284c7;
    font-size: 18px;
    margin-bottom: 5px;
}

.protection-item span {
    color: #475569;
    font-size: 13px;
}

.lesson-note {
    margin-top: 25px;
    padding: 18px;
    background: #fefce8;
    border: 1px solid #fde68a;
    border-radius: 12px;
}

.lesson-note strong {
    color: #92400e;
}

.lesson-note p {
    margin-bottom: 0;
}

.lesson-next {
    padding: 22px;
    display: flex;
    justify-content: space-between;
    align-items: center;
    background: #f8fafc;
    border-radius: 14px;
}

.lesson-next span {
    color: #475569;
    font-weight: 600;
}

.lesson-next a {
    color: #0284c7;
    text-decoration: none;
    font-weight: 700;
}

.lesson-next a:hover {
    color: #0369a1;
}

@media (max-width: 800px) {

    .lesson-container {
        grid-template-columns: 1fr;
    }

    .lesson-menu {
        position: static;
    }

    .protection-grid {
        grid-template-columns: 1fr;
    }

    .lesson-header h2 {
        font-size: 28px;
    }
}

@media (max-width: 600px) {

    .lesson-section {
        padding: 60px 20px;
    }

    .lesson-topic {
        padding: 22px;
    }

    .lesson-next {
        flex-direction: column;
        gap: 15px;
        text-align: center;
    }
}
.calculator-hub {
    max-width: 1200px;
    margin: 0 auto;
    padding: 70px 25px 45px;
}

.calculator-hub-header {
    text-align: center;
    margin-bottom: 40px;
}
/* ========================================= */
/* CALCULATOR HUB IMAGE */
/* ========================================= */

.calculator-hub-image {
    width: 100%;
    max-width: 1100px;
    height: 240px;
    object-fit: cover;
    object-position: center;
    border-radius: 16px;
    display: block;
    margin: 0 auto 28px auto;
}
.calculator-hub-header h2 {
    margin: 8px 0 12px;
    color: #173f68;
    font-size: 32px;
    font-weight: 800;
}

.calculator-hub-header p {
    max-width: 780px;
    margin: 0 auto;
    color: #64748b;
    font-size: 15px;
    line-height: 1.7;
}


/* ========================================= */
/* CALCULATOR CATEGORY GRID */
/* ========================================= */

.calculator-category-grid {
    display: grid;
    grid-template-columns: repeat(3, 1fr);
    gap: 24px;
}


/* ========================================= */
/* CATEGORY CARD */
/* ========================================= */

.calculator-category {
    background: #ffffff;

    border: 1px solid #dbe5ef;

    border-radius: 14px;

    padding: 28px;

    box-shadow: 0 5px 18px rgba(0, 0, 0, 0.05);

    transition:
        transform 0.25s ease,
        box-shadow 0.25s ease,
        border-color 0.25s ease;
}

.calculator-category:hover {
    transform: translateY(-5px);

    border-color: #9bbbd8;

    box-shadow: 0 12px 28px rgba(0, 0, 0, 0.10);
}


/* ========================================= */
/* CATEGORY ICON */
/* ========================================= */

.calculator-category-icon {
    width: 52px;
    height: 52px;

    display: flex;
    align-items: center;
    justify-content: center;

    background: #eaf3fb;

    border-radius: 12px;

    font-size: 24px;

    margin-bottom: 18px;
}

.calculator-category h3 {
    margin: 0 0 10px;

    color: #173f68;

    font-size: 20px;

    font-weight: 750;
}

.calculator-category p {
    margin: 0 0 18px;

    color: #64748b;

    font-size: 14px;

    line-height: 1.65;
}


/* ========================================= */
/* CALCULATOR LIST */
/* ========================================= */

.calculator-list a {
    background: #f1f6fa;

    color: #35536f;

    border: 1px solid #d9e5ef;

    border-radius: 20px;

    padding: 6px 10px;

    font-size: 11px;

    font-weight: 600;

    text-decoration: none;

    display: inline-block;

    transition: all 0.2s ease;
}

.calculator-list a:hover {
   background: #e3eef8;
    border-color: #9bbbd8;
    color: #173f68;
    transform: translateY(-1px);
}


/* ========================================= */
/* MOBILE */
/* ========================================= */

@media (max-width: 800px) {

    .calculator-category-grid {
        grid-template-columns: 1fr;
    }

    .calculator-hub {
        padding: 50px 18px 35px;
    }

    .calculator-hub-header h2 {
        font-size: 27px;
    }

}
/* =========================================================
   POWER PLANT ENGINEERING HUB
   PREMIUM VISUAL UPGRADE - PHASE 1
   ========================================================= */

/* ---------- GLOBAL ---------- */

html {
    scroll-behavior: smooth;
}

body {
    background:
        radial-gradient(
            circle at 15% 10%,
            rgba(30, 100, 180, 0.05),
            transparent 28%
        ),
        radial-gradient(
            circle at 85% 30%,
            rgba(20, 150, 180, 0.04),
            transparent 30%
        ),
        #f5f8fc;

    color: #172b3f;
}


/* ---------- HEADER ---------- */

.site-header {
    background: rgba(255, 255, 255, 0.96);

    backdrop-filter: blur(14px);
    -webkit-backdrop-filter: blur(14px);

    border-bottom: 1px solid #dce6f0;

    box-shadow:
        0 4px 20px rgba(20, 55, 90, 0.08);

    transition:
        box-shadow 0.3s ease,
        background 0.3s ease;
}

.header-container {
    max-width: 1180px;
}


/* ---------- BRAND ---------- */

.brand-icon {
    box-shadow:
        0 6px 18px rgba(24, 78, 120, 0.22);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease;
}

.brand:hover .brand-icon {
    transform: rotate(-5deg) scale(1.05);

    box-shadow:
        0 8px 22px rgba(24, 78, 120, 0.30);
}

.brand-title {
    letter-spacing: 0.1px;
}


/* ---------- NAVIGATION ---------- */

.main-nav a {
    position: relative;

    transition:
        color 0.25s ease,
        transform 0.25s ease;
}

.main-nav a::after {
    content: "";

    position: absolute;

    left: 50%;
    bottom: -8px;

    width: 0;
    height: 3px;

    border-radius: 10px;

    background: linear-gradient(
        90deg,
        #1d72c9,
        #36a9e1
    );

    transform: translateX(-50%);

    transition:
        width 0.25s ease;
}

.main-nav a:hover {
    color: #1768ad;

    transform: translateY(-1px);
}

.main-nav a:hover::after {
    width: 65%;
}


/* ---------- SECTION HEADINGS ---------- */

section > h2,
.section-title,
.calculator-hub-header h2 {
    letter-spacing: -0.3px;
}


/* ---------- GENERAL CARDS ---------- */

.engineering-card,
.calculator-category {
    position: relative;

    overflow: hidden;

    background:
        linear-gradient(
            145deg,
            #ffffff 0%,
            #f9fbfe 100%
        );

    box-shadow:
        0 8px 24px rgba(25, 65, 100, 0.07);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease,
        border-color 0.3s ease;
}

.engineering-card:hover,
.calculator-category:hover {
    transform: translateY(-7px);

    box-shadow:
        0 18px 38px rgba(25, 65, 100, 0.13);
}


/* ---------- ENGINEERING IMAGES ---------- */

.engineering-card-image {
    transition:
        transform 0.5s ease,
        filter 0.5s ease;
}

.engineering-card:hover .engineering-card-image {
    transform: scale(1.045);

    filter: brightness(1.04);
}


/* ---------- ENGINEERING ICON ---------- */

.engineering-icon {
    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease;
}

.engineering-card:hover .engineering-icon {
    transform: translateY(-3px) scale(1.05);
}


/* ---------- CALCULATOR BANNER ---------- */

.calculator-hub-image {
    box-shadow:
        0 14px 35px rgba(20, 60, 100, 0.13);

    transition:
        transform 0.4s ease,
        box-shadow 0.4s ease;
}

.calculator-hub-image:hover {
    transform: scale(1.01);

    box-shadow:
        0 20px 45px rgba(20, 60, 100, 0.18);
}


/* ---------- CALCULATOR CATEGORY ICON ---------- */

.calculator-category-icon {
    box-shadow:
        inset 0 0 0 1px rgba(40, 100, 160, 0.06);

    transition:
        transform 0.3s ease,
        background 0.3s ease;
}

.calculator-category:hover
.calculator-category-icon {
    transform: translateY(-3px) scale(1.05);

    background: #e2f0fc;
}


/* ---------- BUTTONS ---------- */

button,
.hero-btn {
    transition:
        transform 0.2s ease,
        box-shadow 0.2s ease,
        filter 0.2s ease;
}

button:hover,
.hero-btn:hover {
    transform: translateY(-2px);

    box-shadow:
        0 7px 18px rgba(20, 70, 110, 0.16);
}

button:active,
.hero-btn:active {
    transform: translateY(0);
}


/* ---------- FORM INPUTS ---------- */

input,
select,
textarea {
    transition:
        border-color 0.2s ease,
        box-shadow 0.2s ease,
        background 0.2s ease;
}

input:focus,
select:focus,
textarea:focus {
    outline: none;

    border-color: #328bd0;

    background: #ffffff;

    box-shadow:
        0 0 0 4px rgba(50, 139, 208, 0.11);
}


/* ---------- RESULT BOX ---------- */

.result {
    border-radius: 14px;

    box-shadow:
        0 8px 24px rgba(25, 70, 105, 0.08);

    transition:
        transform 0.25s ease,
        box-shadow 0.25s ease;
}

.result:hover {
    transform: translateY(-2px);

    box-shadow:
        0 12px 30px rgba(25, 70, 105, 0.12);
}


/* ---------- TABLES ---------- */

table {
    border-collapse: separate;
    border-spacing: 0;

    overflow: hidden;

    border-radius: 12px;
}

th {
    letter-spacing: 0.2px;
}

tbody tr {
    transition:
        background 0.2s ease;
}

tbody tr:hover {
    background: #f1f7fc;
}


/* ---------- SCROLLBAR ---------- */

::-webkit-scrollbar {
    width: 9px;
}

::-webkit-scrollbar-track {
    background: #eef3f8;
}

::-webkit-scrollbar-thumb {
    background: #9db6cc;

    border-radius: 20px;
}

::-webkit-scrollbar-thumb:hover {
    background: #668ca8;
}


/* ---------- SELECTION ---------- */

::selection {
    background: #cfe8fb;
    color: #123b5f;
}
/* =========================================================
   PREMIUM ENGINEERING CARDS - PHASE 2
   ========================================================= */

.engineering-card {
    position: relative;
    overflow: hidden;

    background: linear-gradient(
        145deg,
        #ffffff 0%,
        #f7fbff 100%
    );

    border: 1px solid #d8e4ef;
    border-radius: 18px;

    box-shadow:
        0 8px 25px rgba(20, 60, 100, 0.07);

    transition:
        transform 0.35s ease,
        box-shadow 0.35s ease,
        border-color 0.35s ease;
}


/* CARD TOP GLOW */

.engineering-card::before {
    content: "";

    position: absolute;

    top: 0;
    left: 0;
    right: 0;

    height: 4px;

    background: linear-gradient(
        90deg,
        #1769aa,
        #36a9e1
    );

    opacity: 0;

    transition: opacity 0.3s ease;
}


/* HOVER */

.engineering-card:hover {
    transform: translateY(-9px);

    border-color: #9fc5e2;

    box-shadow:
        0 20px 45px rgba(20, 65, 105, 0.15);
}

.engineering-card:hover::before {
    opacity: 1;
}


/* IMAGE */

.engineering-card-image {
    width: 100%;
    height: 210px;

    object-fit: cover;

    border-radius: 14px;

    margin-bottom: 20px;

    display: block;

    transition:
        transform 0.55s ease,
        filter 0.55s ease;
}

.engineering-card:hover
.engineering-card-image {
    transform: scale(1.045);

    filter: brightness(1.06);
}


/* ICON */

.engineering-icon {
    width: 56px;
    height: 56px;

    display: flex;
    align-items: center;
    justify-content: center;

    background:
        linear-gradient(
            135deg,
            #e7f3fc,
            #d8ecfa
        );

    border: 1px solid #c9dfef;

    border-radius: 14px;

    font-size: 26px;

    margin-bottom: 17px;

    box-shadow:
        0 5px 15px rgba(30, 90, 135, 0.08);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease;
}

.engineering-card:hover
.engineering-icon {
    transform: translateY(-3px) scale(1.06);

    box-shadow:
        0 8px 20px rgba(30, 90, 135, 0.14);
}


/* TITLE */

.engineering-card h3 {
    transition: color 0.25s ease;
}

.engineering-card:hover h3 {
    color: #1268a5;
}


/* TOPIC TAGS */

.engineering-topics span {
    transition:
        background 0.25s ease,
        border-color 0.25s ease,
        transform 0.25s ease;
}

.engineering-topics span:hover {
    background: #e5f2fb;

    border-color: #a9cce5;

    transform: translateY(-2px);
}


/* EXPLORE LINK */

.category-link {
    display: inline-flex;

    align-items: center;

    transition:
        transform 0.25s ease,
        color 0.25s ease;
}

.category-link:hover {
    transform: translateX(5px);

    color: #0b5b96;
}


/* MOBILE */

@media (max-width: 700px) {

    .engineering-card-image {
        height: 190px;
    }

    .engineering-card {
        border-radius: 16px;
    }

}
    /* =========================================================
   ENGINEERING STATISTICS
   ========================================================= */

.engineering-stats {
    width: 100%;

    padding: 28px 20px;

    background:
        linear-gradient(
            135deg,
            #12355b,
            #1f4e79
        );

    border-top: 1px solid rgba(255,255,255,0.08);
    border-bottom: 1px solid rgba(255,255,255,0.08);
}


.engineering-stats-container {
    max-width: 1100px;

    margin: 0 auto;

    display: grid;

    grid-template-columns:
        repeat(4, 1fr);

    gap: 0;
}


.stat-item {
    text-align: center;

    padding: 10px 20px;

    border-right:
        1px solid rgba(255,255,255,0.18);
}


.stat-item:last-child {
    border-right: none;
}


.stat-icon {
    font-size: 22px;

    margin-bottom: 5px;
}


.stat-number {
    color: white;

    font-size: 25px;

    font-weight: 800;

    line-height: 1.2;
}


.stat-label {
    margin-top: 5px;

    color: rgba(255,255,255,0.78);

    font-size: 12px;

    font-weight: 600;

    letter-spacing: 0.3px;
}


/* HOVER */

.stat-item {
    transition:
        transform 0.25s ease;
}

.stat-item:hover {
    transform: translateY(-3px);
}


/* MOBILE */

@media (max-width: 700px) {

    .engineering-stats-container {
        grid-template-columns:
            repeat(2, 1fr);

        gap: 18px 0;
    }

    .stat-item:nth-child(2) {
        border-right: none;
    }

    .stat-item:nth-child(3) {
        border-right:
            1px solid rgba(255,255,255,0.18);
    }

}
    /* =========================================================
   TIGHTEN ENGINEERING → LEARNING SPACING
   ========================================================= */

.engineering-stats {
    margin-bottom: 0;
}

#electrical {
    padding-top: 45px;
}
    /* =========================================================
   PREMIUM LEARNING CENTER - PHASE 4
   ========================================================= */

.learning-center {
    position: relative;

    background:
        linear-gradient(
            180deg,
            #f7faff 0%,
            #eef5fb 100%
        );
}


/* ---------- HEADER ---------- */

.learning-center-header {
    position: relative;
}

.learning-center-header .section-badge {
    box-shadow:
        0 5px 15px rgba(30, 100, 160, 0.08);
}

.learning-center-header h2 {
    letter-spacing: -0.5px;
}


/* ---------- COURSE GRID ---------- */

.learning-center-grid {
    align-items: stretch;
}


/* ---------- COURSE CARD ---------- */

.learning-center-card {
    position: relative;

    overflow: hidden;

    display: flex;
    flex-direction: column;

    min-height: 330px;

    background:
        linear-gradient(
            145deg,
            #ffffff 0%,
            #f8fbfe 100%
        );

    border:
        1px solid #d8e4ef;

    border-radius: 18px;

    box-shadow:
        0 8px 24px rgba(25, 65, 100, 0.07);

    transition:
        transform 0.35s ease,
        box-shadow 0.35s ease,
        border-color 0.35s ease;
}


/* ---------- TOP ACCENT ---------- */

.learning-center-card::before {
    content: "";

    position: absolute;

    top: 0;
    left: 0;
    right: 0;

    height: 4px;

    background:
        linear-gradient(
            90deg,
            #1769aa,
            #36a9e1
        );

    opacity: 0;

    transition:
        opacity 0.3s ease;
}


/* ---------- CARD HOVER ---------- */

.learning-center-card:hover {
    transform: translateY(-8px);

    border-color: #9fc5e2;

    box-shadow:
        0 20px 42px rgba(25, 65, 100, 0.14);
}

.learning-center-card:hover::before {
    opacity: 1;
}


/* ---------- ICON ---------- */

.learning-center-icon {
    width: 58px;
    height: 58px;

    display: flex;
    align-items: center;
    justify-content: center;

    background:
        linear-gradient(
            135deg,
            #e7f3fc,
            #d9edf9
        );

    border:
        1px solid #c9dfef;

    border-radius: 15px;

    font-size: 27px;

    box-shadow:
        0 6px 16px rgba(30, 90, 135, 0.08);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease;
}

.learning-center-card:hover
.learning-center-icon {
    transform:
        translateY(-3px)
        scale(1.06);

    box-shadow:
        0 9px 22px rgba(30, 90, 135, 0.15);
}


/* ---------- TITLE ---------- */

.learning-center-card h3 {
    transition:
        color 0.25s ease;
}

.learning-center-card:hover h3 {
    color: #1268a5;
}


/* ---------- DESCRIPTION ---------- */

.learning-center-card p {
    flex-grow: 1;
}


/* ---------- TAGS ---------- */

.learning-tags {
    margin-top: auto;
}

.learning-tags span {
    border:
        1px solid #d8e5ef;

    transition:
        background 0.25s ease,
        border-color 0.25s ease,
        transform 0.25s ease;
}

.learning-center-card:hover
.learning-tags span {
    background: #edf6fc;
    border-color: #bdd8ea;
}


/* ---------- START LEARNING ---------- */

.learning-center-card a {
    margin-top: 5px;

    padding-top: 13px;

    border-top:
        1px solid #e5edf4;

    transition:
        transform 0.25s ease,
        color 0.25s ease;
}

.learning-center-card a:hover {
    transform: translateX(5px);

    color: #0b5b96;
}


/* ---------- SUBTLE COURSE LABEL ---------- */

.learning-center-card:nth-child(1)::after,
.learning-center-card:nth-child(2)::after,
.learning-center-card:nth-child(3)::after,
.learning-center-card:nth-child(4)::after,
.learning-center-card:nth-child(5)::after,
.learning-center-card:nth-child(6)::after,
.learning-center-card:nth-child(7)::after,
.learning-center-card:nth-child(8)::after {
    position: absolute;

    top: 20px;
    right: 20px;

    padding: 4px 8px;

    border-radius: 20px;

    background: #edf5fb;

    color: #4b6b84;

    font-size: 9px;

    font-weight: 700;

    letter-spacing: 0.6px;

    opacity: 0;

    transform: translateY(-4px);

    transition:
        opacity 0.25s ease,
        transform 0.25s ease;
}

.learning-center-card:hover::after {
    opacity: 1;

    transform: translateY(0);
}


/* Individual labels */

.learning-center-card:nth-child(1)::after {
    content: "FOUNDATION";
}

.learning-center-card:nth-child(2)::after {
    content: "PROTECTION";
}

.learning-center-card:nth-child(3)::after {
    content: "EXCITATION";
}

.learning-center-card:nth-child(4)::after {
    content: "BOILER";
}

.learning-center-card:nth-child(5)::after {
    content: "TURBINE";
}

.learning-center-card:nth-child(6)::after {
    content: "MAINTENANCE";
}

.learning-center-card:nth-child(7)::after {
    content: "PRACTICAL";
}

.learning-center-card:nth-child(8)::after {
    content: "INTERVIEW";
}


/* ---------- MOBILE ---------- */

@media (max-width: 600px) {

    .learning-center-card {
        min-height: 0;
    }

    .learning-center-card::after {
        display: none;
    }

}
   @media (max-width: 600px) {

    .learning-center-card {
        min-height: 0;
    }

    .learning-center-card::after {
        display: none;
    }

}
    /* =========================================================
   PREMIUM ENGINEERING SECTION - PHASE 5
   ========================================================= */

.engineering-section {
    position: relative;
    overflow: hidden;

    padding-top: 70px;
    padding-bottom: 75px;

    background:
        radial-gradient(
            circle at 50% 0%,
            rgba(55,145,215,0.10),
            transparent 38%
        ),
        linear-gradient(
            180deg,
            #f7fbff 0%,
            #eef5fb 100%
        );
}


/* ---------- SUBTLE BACKGROUND GLOW ---------- */

.engineering-section::before {
    content: "";

    position: absolute;

    width: 420px;
    height: 420px;

    left: -220px;
    top: 40px;

    border-radius: 50%;

    background:
        radial-gradient(
            circle,
            rgba(40,145,220,0.10),
            transparent 70%
        );

    pointer-events: none;
}


/* ---------- SECTION CONTENT ---------- */

.engineering-section .section-heading,
.engineering-section .engineering-grid {
    position: relative;
    z-index: 1;
}


/* ---------- PREMIUM BADGE ---------- */

.engineering-section .section-badge {
    display: inline-flex;

    align-items: center;
    justify-content: center;

    padding: 7px 15px;

    margin-bottom: 15px;

    border:
        1px solid #c9deee;

    border-radius: 999px;

    background:
        rgba(255,255,255,0.75);

    color: #175886;

    font-size: 11px;
    font-weight: 800;

    letter-spacing: 1.2px;

    box-shadow:
        0 5px 16px rgba(30,80,120,0.07);

    backdrop-filter: blur(6px);
}


/* ---------- MAIN HEADING ---------- */

.engineering-section .section-heading h2 {
    position: relative;

    display: inline-block;

    margin: 0;

    color: #173f68;

    font-size: clamp(30px, 4vw, 40px);

    font-weight: 850;

    letter-spacing: -0.7px;

    line-height: 1.15;
}


/* ---------- DECORATIVE LINE ---------- */

.engineering-section .section-heading h2::after {
    content: "";

    display: block;

    width: 62px;
    height: 4px;

    margin: 14px auto 0;

    border-radius: 10px;

    background:
        linear-gradient(
            90deg,
            #1769aa,
            #42b4e8
        );
}


/* ---------- DESCRIPTION ---------- */

.engineering-section .section-heading p {
    max-width: 720px;

    margin:
        17px auto 0;

    color: #64788b;

    font-size: 15px;

    line-height: 1.75;
}


/* ---------- MOBILE ---------- */

@media (max-width: 700px) {

    .engineering-section {
        padding-top: 55px;
        padding-bottom: 60px;
    }

    .engineering-section .section-heading h2 {
        font-size: 29px;
    }

    .engineering-section .section-heading p {
        font-size: 14px;
        line-height: 1.65;
    }

}
    /* =========================================================
   ENGINEERING HEADING ALIGNMENT FIX
   ========================================================= */

.engineering-section .section-heading {
    display: flex;
    flex-direction: column;
    align-items: center;
}

.engineering-section .section-badge {
    margin-bottom: 14px;
}

.engineering-section .section-heading h2 {
    display: block;
}
    /* =========================================================
   PREMIUM ENGINEERING CARDS - PHASE 6
   ========================================================= */

/* ---------- CARD DEPTH ---------- */

.engineering-card {
    isolation: isolate;

    box-shadow:
        0 10px 28px rgba(20, 60, 100, 0.08);

    transition:
        transform 0.35s ease,
        box-shadow 0.35s ease,
        border-color 0.35s ease;
}


/* ---------- TOP ACCENT ---------- */

.engineering-card::before {
    height: 5px;

    opacity: 0.35;

    background:
        linear-gradient(
            90deg,
            #1769aa 0%,
            #36a9e1 50%,
            #69c9f2 100%
        );

    transition:
        opacity 0.35s ease,
        height 0.35s ease;
}


/* ---------- CARD HOVER ---------- */

.engineering-card:hover {
    transform: translateY(-10px);

    border-color: #9fc5e2;

    box-shadow:
        0 24px 50px rgba(20, 65, 105, 0.16);
}

.engineering-card:hover::before {
    opacity: 1;

    height: 6px;
}


/* ---------- IMAGE POLISH ---------- */

.engineering-card-image {
    position: relative;

    border-radius: 15px;

    box-shadow:
        0 5px 18px rgba(20, 60, 100, 0.08);

    transition:
        transform 0.55s ease,
        filter 0.55s ease,
        box-shadow 0.55s ease;
}

.engineering-card:hover
.engineering-card-image {
    transform: scale(1.035);

    filter:
        brightness(1.05)
        saturate(1.04);

    box-shadow:
        0 10px 25px rgba(20, 70, 110, 0.14);
}


/* ---------- ICON POLISH ---------- */

.engineering-icon {
    position: relative;

    overflow: hidden;

    background:
        linear-gradient(
            135deg,
            #eef7fd,
            #dceefa
        );

    border:
        1px solid #c7dfef;

    box-shadow:
        0 6px 18px rgba(30, 90, 135, 0.10);

    transition:
        transform 0.35s ease,
        box-shadow 0.35s ease,
        background 0.35s ease;
}

.engineering-card:hover
.engineering-icon {
    transform:
        translateY(-4px)
        scale(1.07);

    background:
        linear-gradient(
            135deg,
            #e5f4fd,
            #cfe8f8
        );

    box-shadow:
        0 10px 25px rgba(30, 90, 135, 0.16);
}


/* ---------- ICON SHINE ---------- */

.engineering-icon::after {
    content: "";

    position: absolute;

    width: 70px;
    height: 18px;

    top: -10px;
    left: -35px;

    background:
        rgba(255,255,255,0.45);

    transform:
        rotate(-35deg);

    opacity: 0;

    transition:
        left 0.55s ease,
        opacity 0.3s ease;
}

.engineering-card:hover
.engineering-icon::after {
    left: 70px;

    opacity: 1;
}


/* ---------- CARD TITLE ---------- */

.engineering-card h3 {
    transition:
        color 0.25s ease,
        transform 0.25s ease;
}

.engineering-card:hover h3 {
    color: #1268a5;

    transform:
        translateX(2px);
}


/* ---------- DESCRIPTION ---------- */

.engineering-card p {
    transition:
        color 0.25s ease;
}

.engineering-card:hover p {
    color: #536b80;
}


/* ---------- TOPIC TAGS ---------- */

.engineering-topics span {
    transition:
        background 0.25s ease,
        border-color 0.25s ease,
        transform 0.25s ease,
        box-shadow 0.25s ease;
}

.engineering-card:hover
.engineering-topics span {
    border-color: #c4ddec;
}

.engineering-topics span:hover {
    background: #e5f2fb;

    border-color: #a9cce5;

    transform:
        translateY(-2px);

    box-shadow:
        0 3px 8px rgba(30, 90, 135, 0.08);
}


/* ---------- EXPLORE LINK ---------- */

.category-link {
    transition:
        transform 0.25s ease,
        color 0.25s ease;
}

.category-link:hover {
    transform:
        translateX(6px);

    color: #0b5b96;
}


/* ---------- MOBILE ---------- */

@media (max-width: 700px) {

    .engineering-card:hover {
        transform: translateY(-5px);
    }

    .engineering-card-image {
        transform: none;
    }

    .engineering-card:hover
    .engineering-card-image {
        transform: none;
    }

}
    /* =========================================================
   PREMIUM ENGINEERING STATISTICS - PHASE 7
   ========================================================= */

.engineering-stats {
    position: relative;
    overflow: hidden;

    padding: 32px 20px;

    background:
        radial-gradient(
            circle at 20% 50%,
            rgba(80,170,235,0.16),
            transparent 30%
        ),
        radial-gradient(
            circle at 80% 50%,
            rgba(0,190,255,0.10),
            transparent 28%
        ),
        linear-gradient(
            135deg,
            #0c3155 0%,
            #123f68 50%,
            #0b2d4d 100%
        );

    border-top:
        1px solid rgba(255,255,255,0.12);

    border-bottom:
        1px solid rgba(255,255,255,0.12);

    box-shadow:
        0 10px 30px rgba(10,45,75,0.12);
}


/* ---------- CONTAINER ---------- */

.engineering-stats-container {
    position: relative;
    z-index: 2;

    max-width: 1150px;

    margin: 0 auto;

    grid-template-columns:
        repeat(4, 1fr);

    gap: 0;
}


/* ---------- METRIC ITEM ---------- */

.engineering-stats .stat-item {
    position: relative;

    padding: 10px 24px;

    border-right:
        1px solid rgba(255,255,255,0.16);

    transition:
        transform 0.3s ease,
        background 0.3s ease;
}


/* ---------- REMOVE LAST BORDER ---------- */

.engineering-stats .stat-item:last-child {
    border-right: none;
}


/* ---------- ICON ---------- */

.engineering-stats .stat-icon {
    display: inline-flex;

    align-items: center;
    justify-content: center;

    width: 42px;
    height: 42px;

    margin-bottom: 7px;

    border:
        1px solid rgba(255,255,255,0.18);

    border-radius: 12px;

    background:
        rgba(255,255,255,0.08);

    font-size: 20px;

    box-shadow:
        0 5px 15px rgba(0,0,0,0.10);

    transition:
        transform 0.3s ease,
        background 0.3s ease;
}


/* ---------- NUMBER ---------- */

.engineering-stats .stat-number {
    color: white;

    font-size: 30px;

    font-weight: 850;

    line-height: 1.15;

    letter-spacing: -0.5px;

    text-shadow:
        0 3px 12px rgba(0,0,0,0.18);
}


/* ---------- LABEL ---------- */

.engineering-stats .stat-label {
    margin-top: 6px;

    color:
        rgba(255,255,255,0.78);

    font-size: 12px;

    font-weight: 650;

    letter-spacing: 0.35px;
}


/* ---------- HOVER ---------- */

.engineering-stats .stat-item:hover {
    transform:
        translateY(-4px);

    background:
        rgba(255,255,255,0.035);
}

.engineering-stats .stat-item:hover
.stat-icon {
    transform:
        translateY(-3px)
        scale(1.06);

    background:
        rgba(255,255,255,0.14);
}


/* ---------- SUBTLE TOP LINE ---------- */

.engineering-stats::before {
    content: "";

    position: absolute;

    top: 0;
    left: 50%;

    width: 180px;
    height: 2px;

    transform:
        translateX(-50%);

    background:
        linear-gradient(
            90deg,
            transparent,
            rgba(100,210,255,0.75),
            transparent
        );

    opacity: 0.7;
}


/* ---------- MOBILE ---------- */

@media (max-width: 700px) {

    .engineering-stats {
        padding: 28px 15px;
    }

    .engineering-stats-container {
        grid-template-columns:
            repeat(2, 1fr);

        gap: 18px 0;
    }

    .engineering-stats .stat-item {
        padding: 10px 15px;
    }

    .engineering-stats
    .stat-item:nth-child(2) {
        border-right: none;
    }

    .engineering-stats
    .stat-item:nth-child(3) {
        border-right:
            1px solid rgba(255,255,255,0.16);
    }

    .engineering-stats .stat-number {
        font-size: 27px;
    }

}
    /* =========================================================
   PREMIUM ELECTRICAL ENGINEERING - PHASE 8
   ========================================================= */

/* ---------- SECTION ---------- */

#electrical.learning-section {
    position: relative;
    overflow: hidden;

    padding-top: 65px;
    padding-bottom: 70px;

    background:
        radial-gradient(
            circle at 50% 0%,
            rgba(55,145,215,0.10),
            transparent 38%
        ),
        linear-gradient(
            180deg,
            #f5faff 0%,
            #edf5fb 100%
        );
}


/* ---------- BACKGROUND GLOW ---------- */

#electrical.learning-section::before {
    content: "";

    position: absolute;

    width: 430px;
    height: 430px;

    right: -240px;
    top: 80px;

    border-radius: 50%;

    background:
        radial-gradient(
            circle,
            rgba(35,145,220,0.10),
            transparent 70%
        );

    pointer-events: none;
}


/* ---------- HEADER ---------- */

#electrical .learning-header {
    position: relative;
    z-index: 2;

    max-width: 850px;

    margin:
        0 auto 42px;

    text-align: center;
}


/* ---------- BADGE ---------- */

#electrical .learning-header .section-badge {
    display: inline-flex;

    align-items: center;
    justify-content: center;

    padding: 7px 16px;

    margin-bottom: 15px;

    border:
        1px solid #c8dfef;

    border-radius: 999px;

    background:
        rgba(255,255,255,0.78);

    color: #175886;

    font-size: 11px;

    font-weight: 800;

    letter-spacing: 1.2px;

    box-shadow:
        0 5px 16px rgba(30,80,120,0.07);

    backdrop-filter: blur(7px);
}


/* ---------- MAIN TITLE ---------- */

#electrical .learning-header h2 {
    position: relative;

    display: inline-block;

    margin: 0;

    color: #173f68;

    font-size:
        clamp(30px, 4vw, 40px);

    font-weight: 850;

    letter-spacing: -0.7px;

    line-height: 1.15;
}


/* ---------- TITLE UNDERLINE ---------- */

#electrical .learning-header h2::after {
    content: "";

    display: block;

    width: 62px;
    height: 4px;

    margin:
        14px auto 0;

    border-radius: 10px;

    background:
        linear-gradient(
            90deg,
            #1769aa,
            #42b4e8
        );
}


/* ---------- DESCRIPTION ---------- */

#electrical .learning-header p {
    max-width: 760px;

    margin:
        17px auto 0;

    color: #64788b;

    font-size: 15px;

    line-height: 1.75;
}


/* ---------- CARD GRID ---------- */

#electrical .learning-grid {
    position: relative;
    z-index: 2;

    max-width: 1200px;

    margin: 0 auto;

    gap: 20px;
}


/* ---------- ELECTRICAL CARD ---------- */

#electrical .learning-card {
    position: relative;

    overflow: hidden;

    min-height: 245px;

    display: flex;
    flex-direction: column;

    background:
        linear-gradient(
            180deg,
            #ffffff 0%,
            #fafdff 100%
        );

    border:
        1px solid #d6e4ef;

    border-radius: 16px;

    padding: 24px;

    box-shadow:
        0 8px 24px rgba(25,70,105,0.07);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease,
        border-color 0.3s ease;
}


/* ---------- TOP ACCENT ---------- */

#electrical .learning-card::before {
    content: "";

    position: absolute;

    top: 0;
    left: 0;

    width: 100%;
    height: 4px;

    background:
        linear-gradient(
            90deg,
            #1769aa,
            #42b4e8
        );

    opacity: 0.35;

    transition:
        opacity 0.3s ease,
        height 0.3s ease;
}


/* ---------- CARD HOVER ---------- */

#electrical .learning-card:hover {
    transform:
        translateY(-7px);

    border-color:
        #a9cce3;

    box-shadow:
        0 18px 38px rgba(25,75,115,0.14);
}

#electrical .learning-card:hover::before {
    opacity: 1;

    height: 5px;
}


/* ---------- ICON ---------- */

#electrical .learning-card-icon {
    position: relative;

    width: 52px;
    height: 52px;

    display: flex;

    align-items: center;
    justify-content: center;

    margin-bottom: 17px;

    border:
        1px solid #c9e0ef;

    border-radius: 13px;

    background:
        linear-gradient(
            135deg,
            #eef7fd,
            #dceefa
        );

    font-size: 24px;

    box-shadow:
        0 6px 16px rgba(35,90,130,0.08);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease,
        background 0.3s ease;
}


/* ---------- ICON HOVER ---------- */

#electrical .learning-card:hover
.learning-card-icon {
    transform:
        translateY(-3px)
        scale(1.06);

    background:
        linear-gradient(
            135deg,
            #e5f4fd,
            #cfe8f8
        );

    box-shadow:
        0 9px 22px rgba(35,90,130,0.14);
}


/* ---------- CARD TITLE ---------- */

#electrical .learning-card h3 {
    margin:
        0 0 10px;

    color: #173f68;

    font-size: 18px;

    font-weight: 800;

    transition:
        color 0.25s ease,
        transform 0.25s ease;
}

#electrical .learning-card:hover h3 {
    color: #1268a5;

    transform:
        translateX(2px);
}


/* ---------- CARD DESCRIPTION ---------- */

#electrical .learning-card p {
    margin:
        0 0 18px;

    color: #64788b;

    font-size: 13px;

    line-height: 1.7;

    flex-grow: 1;
}


/* ---------- LEARN LINK ---------- */

#electrical .learning-card a {
    display: inline-flex;

    align-items: center;

    width: fit-content;

    padding-top: 12px;

    border-top:
        1px solid #e5edf4;

    color: #1976d2;

    font-size: 13px;

    font-weight: 750;

    text-decoration: none;

    transition:
        color 0.25s ease,
        transform 0.25s ease;
}

#electrical .learning-card a:hover {
    color: #0b5b96;

    transform:
        translateX(5px);
}


/* ---------- MOBILE ---------- */

@media (max-width: 700px) {

    #electrical.learning-section {
        padding-top: 55px;
        padding-bottom: 60px;
    }

    #electrical .learning-header h2 {
        font-size: 29px;
    }

    #electrical .learning-header p {
        font-size: 14px;
        line-height: 1.65;
    }

    #electrical .learning-card {
        min-height: 0;
    }

}
   /* ================================================= */
/* PHASE 9 — REFERENCE HUB */
/* ================================================= */

.reference-hub-section {

    padding: 75px 20px;

    background:
        radial-gradient(
            circle at 10% 20%,
            rgba(80,160,230,0.10),
            transparent 30%
        ),
        linear-gradient(
            180deg,
            #f5f9fd 0%,
            #eef5fb 100%
        );
}


.reference-hub-container {

    max-width: 1150px;

    margin: 0 auto;

}


/* REFERENCE GRID */

.reference-grid {

    display: grid;

    grid-template-columns:
        repeat(4, 1fr);

    gap: 22px;

}


.reference-card {

    position: relative;

    padding: 26px 24px;

    min-height: 250px;

    display: flex;

    flex-direction: column;

    background:
        linear-gradient(
            145deg,
            #ffffff,
            #f7fbff
        );

    border: 1px solid #d8e8f5;

    border-radius: 16px;

    box-shadow:
        0 8px 25px rgba(20,60,100,0.08);

    overflow: hidden;

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease,
        border-color 0.3s ease;
}


.reference-card::before {

    content: "";

    position: absolute;

    top: 0;
    left: 0;

    width: 100%;
    height: 4px;

    background:
        linear-gradient(
            90deg,
            #2f80c9,
            #65c7ff
        );

    opacity: 0.75;
}


.reference-card:hover {

    transform: translateY(-7px);

    border-color: #b7d9ef;

    box-shadow:
        0 16px 35px rgba(20,70,110,0.14);
}


.reference-icon {

    width: 52px;
    height: 52px;

    display: flex;

    align-items: center;
    justify-content: center;

    margin-bottom: 18px;

    border-radius: 14px;

    background:
        linear-gradient(
            145deg,
            #e9f6ff,
            #dceefa
        );

    border: 1px solid #c9e3f5;

    font-size: 25px;

    box-shadow:
        0 5px 15px rgba(40,110,160,0.08);
}


.reference-card h3 {

    margin: 0 0 12px;

    color: #173f68;

    font-size: 18px;

    font-weight: 800;

}


.reference-card p {

    margin: 0;

    color: #607b96;

    font-size: 14px;

    line-height: 1.7;

    flex-grow: 1;

}


.reference-card a {

    display: inline-block;

    margin-top: 20px;

    padding-top: 13px;

    border-top: 1px solid #dceaf5;

    color: #0879d1;

    font-size: 13px;

    font-weight: 800;

    text-decoration: none;

    transition:
        color 0.2s ease,
        transform 0.2s ease;
}


.reference-card a:hover {

    color: #005ca8;

    transform: translateX(3px);
}


/* ================================================= */
/* ABOUT SECTION */
/* ================================================= */

.about-section {

    padding: 80px 20px;

    background: #ffffff;
}


.about-container {

    max-width: 1100px;

    margin: 0 auto;

}


.about-main-card {

    display: grid;

    grid-template-columns: 90px 1fr;

    gap: 25px;

    align-items: start;

    padding: 35px;

    margin-bottom: 25px;

    background:
        linear-gradient(
            135deg,
            #f4faff,
            #ffffff
        );

    border: 1px solid #d8e8f5;

    border-radius: 18px;

    box-shadow:
        0 10px 30px rgba(20,60,100,0.08);
}


.about-main-icon {

    width: 75px;
    height: 75px;

    display: flex;

    align-items: center;
    justify-content: center;

    border-radius: 20px;

    background:
        linear-gradient(
            145deg,
            #174d7a,
            #2678b5
        );

    color: white;

    font-size: 34px;

    box-shadow:
        0 10px 22px rgba(20,70,110,0.18);
}


.about-main-card h3 {

    margin: 0 0 14px;

    color: #173f68;

    font-size: 24px;

}


.about-main-card p {

    margin: 0 0 12px;

    color: #607b96;

    line-height: 1.75;

    font-size: 15px;

}


.about-grid {

    display: grid;

    grid-template-columns:
        repeat(3, 1fr);

    gap: 22px;

}


.about-card {

    padding: 28px 25px;

    background:
        linear-gradient(
            145deg,
            #ffffff,
            #f7fbff
        );

    border: 1px solid #dceaf5;

    border-radius: 16px;

    box-shadow:
        0 8px 25px rgba(20,60,100,0.07);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease;
}


.about-card:hover {

    transform: translateY(-5px);

    box-shadow:
        0 14px 30px rgba(20,60,100,0.12);
}


.about-card-icon {

    font-size: 28px;

    margin-bottom: 15px;
}


.about-card h3 {

    margin: 0 0 10px;

    color: #173f68;

    font-size: 18px;

}


.about-card p {

    margin: 0;

    color: #607b96;

    line-height: 1.7;

    font-size: 14px;

}


.about-disclaimer {

    margin-top: 28px;

    padding: 22px 25px;

    border-left: 4px solid #2f80c9;

    border-radius: 10px;

    background: #f4f9fd;

}


.about-disclaimer strong {

    color: #173f68;

    font-size: 15px;

}


.about-disclaimer p {

    margin: 10px 0 0;

    color: #647c94;

    font-size: 13px;

    line-height: 1.7;

}


/* ================================================= */
/* PROFESSIONAL FOOTER */
/* ================================================= */

.site-footer {

    background:
        linear-gradient(
            135deg,
            #0b2745,
            #123f68
        );

    color: white;

    padding: 40px 20px 20px;
}


.footer-container {

    max-width: 1150px;

    margin: 0 auto;
}


.footer-brand {

    display: flex;

    align-items: center;

    gap: 15px;

    margin-bottom: 28px;
}


.footer-brand-icon {

    width: 46px;
    height: 46px;

    display: flex;

    align-items: center;
    justify-content: center;

    border-radius: 12px;

    background: rgba(255,255,255,0.12);

    font-size: 23px;
}


.footer-brand h3 {

    margin: 0 0 4px;

    font-size: 18px;

}


.footer-brand p {

    margin: 0;

    color: rgba(255,255,255,0.65);

    font-size: 13px;

}


.footer-links {

    display: flex;

    flex-wrap: wrap;

    gap: 18px;

    padding: 20px 0;

    border-top: 1px solid rgba(255,255,255,0.12);

    border-bottom: 1px solid rgba(255,255,255,0.12);
}


.footer-links a {

    color: rgba(255,255,255,0.78);

    text-decoration: none;

    font-size: 13px;

    font-weight: 600;

    transition:
        color 0.2s ease;
}


.footer-links a:hover {

    color: #8ed8ff;
}


.footer-bottom {

    display: flex;

    justify-content: space-between;

    gap: 15px;

    padding-top: 20px;

    color: rgba(255,255,255,0.55);

    font-size: 12px;
}


/* ================================================= */
/* REFERENCE + ABOUT MOBILE */
/* ================================================= */

@media (max-width: 900px) {

    .reference-grid {

        grid-template-columns:
            repeat(2, 1fr);

    }

}


@media (max-width: 700px) {

    .reference-grid {

        grid-template-columns: 1fr;

    }

    .about-main-card {

        grid-template-columns: 1fr;

        text-align: center;

    }

    .about-main-icon {

        margin: 0 auto;

    }

    .about-grid {

        grid-template-columns: 1fr;

    }

    .footer-links {

        gap: 12px;

    }

    .footer-bottom {

        flex-direction: column;

        text-align: center;

    }

} 
    /* =========================================================
   STICKY HEADER ANCHOR FIX
   ========================================================= */

section[id] {
    scroll-margin-top: 105px;
}
    /* =========================================================
   PREMIUM BOILER & COMBUSTION - PHASE 10
   ========================================================= */


/* ---------- BOILER SECTION ---------- */

#boiler.learning-section {

    position: relative;

    overflow: hidden;

    padding-top: 65px;
    padding-bottom: 70px;

    background:
        radial-gradient(
            circle at 15% 15%,
            rgba(255,150,55,0.09),
            transparent 30%
        ),
        radial-gradient(
            circle at 85% 75%,
            rgba(45,145,220,0.08),
            transparent 30%
        ),
        linear-gradient(
            180deg,
            #f7fbff 0%,
            #eef5fb 100%
        );
}


/* ---------- BACKGROUND GLOW ---------- */

#boiler.learning-section::before {

    content: "";

    position: absolute;

    width: 430px;
    height: 430px;

    left: -250px;
    top: 80px;

    border-radius: 50%;

    background:
        radial-gradient(
            circle,
            rgba(255,145,45,0.08),
            transparent 70%
        );

    pointer-events: none;
}


/* ---------- HEADER ---------- */

#boiler .learning-header {

    position: relative;

    z-index: 2;

    max-width: 850px;

    margin:
        0 auto 42px;

    text-align: center;

    display: flex;

    flex-direction: column;

    align-items: center;
}


/* ---------- BADGE ---------- */

#boiler .learning-header .section-badge {

    display: inline-flex;

    align-items: center;
    justify-content: center;

    padding: 7px 16px;

    margin-bottom: 15px;

    border:
        1px solid #ead7c4;

    border-radius: 999px;

    background:
        rgba(255,255,255,0.82);

    color: #8a541d;

    font-size: 11px;

    font-weight: 800;

    letter-spacing: 1.2px;

    box-shadow:
        0 5px 16px rgba(120,75,25,0.07);

    backdrop-filter: blur(7px);
}


/* ---------- TITLE ---------- */

#boiler .learning-header h2 {

    position: relative;

    display: inline-block;

    margin: 0;

    color: #173f68;

    font-size:
        clamp(30px, 4vw, 40px);

    font-weight: 850;

    letter-spacing: -0.7px;

    line-height: 1.15;
}


/* ---------- TITLE ACCENT ---------- */

#boiler .learning-header h2::after {

    content: "";

    display: block;

    width: 62px;
    height: 4px;

    margin:
        14px auto 0;

    border-radius: 10px;

    background:
        linear-gradient(
            90deg,
            #e57b22,
            #ffb45c
        );
}


/* ---------- DESCRIPTION ---------- */

#boiler .learning-header p {

    max-width: 760px;

    margin:
        17px auto 0;

    color: #64788b;

    font-size: 15px;

    line-height: 1.75;
}


/* ---------- GRID ---------- */

#boiler .learning-grid {

    position: relative;

    z-index: 2;

    max-width: 1200px;

    margin: 0 auto;

    gap: 20px;
}


/* ---------- CARD ---------- */

#boiler .learning-card {

    position: relative;

    overflow: hidden;

    min-height: 245px;

    display: flex;

    flex-direction: column;

    background:
        linear-gradient(
            180deg,
            #ffffff 0%,
            #fafdff 100%
        );

    border:
        1px solid #d8e5ef;

    border-radius: 16px;

    padding: 24px;

    box-shadow:
        0 8px 24px rgba(25,70,105,0.07);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease,
        border-color 0.3s ease;
}


/* ---------- ORANGE TOP ACCENT ---------- */

#boiler .learning-card::before {

    content: "";

    position: absolute;

    top: 0;
    left: 0;

    width: 100%;
    height: 4px;

    background:
        linear-gradient(
            90deg,
            #e47b22,
            #ffb45c
        );

    opacity: 0.55;

    transition:
        opacity 0.3s ease,
        height 0.3s ease;
}


/* ---------- CARD HOVER ---------- */

#boiler .learning-card:hover {

    transform:
        translateY(-7px);

    border-color:
        #e6c39f;

    box-shadow:
        0 18px 38px rgba(110,70,30,0.13);
}


#boiler .learning-card:hover::before {

    opacity: 1;

    height: 5px;
}


/* ---------- ICON ---------- */

#boiler .learning-card-icon {

    position: relative;

    width: 52px;
    height: 52px;

    display: flex;

    align-items: center;
    justify-content: center;

    margin-bottom: 17px;

    border:
        1px solid #ead5bf;

    border-radius: 13px;

    background:
        linear-gradient(
            135deg,
            #fff7ed,
            #ffecd7
        );

    font-size: 24px;

    box-shadow:
        0 6px 16px rgba(130,80,30,0.08);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease,
        background 0.3s ease;
}


/* ---------- ICON HOVER ---------- */

#boiler .learning-card:hover
.learning-card-icon {

    transform:
        translateY(-3px)
        scale(1.06);

    background:
        linear-gradient(
            135deg,
            #fff1df,
            #ffe2c3
        );

    box-shadow:
        0 9px 22px rgba(130,80,30,0.14);
}


/* ---------- TITLE ---------- */

#boiler .learning-card h3 {

    margin:
        0 0 10px;

    color: #173f68;

    font-size: 18px;

    font-weight: 800;

    transition:
        color 0.25s ease,
        transform 0.25s ease;
}


#boiler .learning-card:hover h3 {

    color: #b86218;

    transform:
        translateX(2px);
}


/* ---------- DESCRIPTION ---------- */

#boiler .learning-card p {

    margin:
        0 0 18px;

    color: #64788b;

    font-size: 13px;

    line-height: 1.7;

    flex-grow: 1;
}


/* ---------- LEARN LINK ---------- */

#boiler .learning-card a {

    display: inline-flex;

    align-items: center;

    width: fit-content;

    padding-top: 12px;

    border-top:
        1px solid #e7edf2;

    color: #1976d2;

    font-size: 13px;

    font-weight: 750;

    text-decoration: none;

    transition:
        color 0.25s ease,
        transform 0.25s ease;
}


#boiler .learning-card a:hover {

    color: #b86218;

    transform:
        translateX(5px);
}


/* ---------- MOBILE ---------- */

@media (max-width: 700px) {

    #boiler.learning-section {

        padding-top: 55px;
        padding-bottom: 60px;
    }


    #boiler .learning-header h2 {

        font-size: 29px;
    }


    #boiler .learning-header p {

        font-size: 14px;

        line-height: 1.65;
    }


    #boiler .learning-card {

        min-height: 0;
    }

}
    /* =========================================================
   PREMIUM TURBINE & STEAM CYCLE - PHASE 11
   ========================================================= */


/* ---------- TURBINE SECTION ---------- */

#turbine.learning-section {

    position: relative;

    overflow: hidden;

    padding-top: 65px;
    padding-bottom: 70px;

    background:
        radial-gradient(
            circle at 85% 15%,
            rgba(70,145,230,0.11),
            transparent 30%
        ),
        radial-gradient(
            circle at 15% 75%,
            rgba(70,190,220,0.07),
            transparent 30%
        ),
        linear-gradient(
            180deg,
            #f6fbff 0%,
            #edf5fb 100%
        );
}


/* ---------- TURBINE BACKGROUND GLOW ---------- */

#turbine.learning-section::before {

    content: "";

    position: absolute;

    width: 450px;
    height: 450px;

    right: -260px;
    top: 60px;

    border-radius: 50%;

    background:
        radial-gradient(
            circle,
            rgba(55,150,225,0.10),
            transparent 70%
        );

    pointer-events: none;
}


/* ---------- HEADER ---------- */

#turbine .learning-header {

    position: relative;

    z-index: 2;

    max-width: 850px;

    margin:
        0 auto 42px;

    text-align: center;

    display: flex;

    flex-direction: column;

    align-items: center;
}


/* ---------- BADGE ---------- */

#turbine .learning-header .section-badge {

    display: inline-flex;

    align-items: center;
    justify-content: center;

    padding: 7px 16px;

    margin-bottom: 15px;

    border:
        1px solid #c7deef;

    border-radius: 999px;

    background:
        rgba(255,255,255,0.82);

    color: #23618d;

    font-size: 11px;

    font-weight: 800;

    letter-spacing: 1.2px;

    box-shadow:
        0 5px 16px rgba(30,80,120,0.07);

    backdrop-filter: blur(7px);
}


/* ---------- MAIN TITLE ---------- */

#turbine .learning-header h2 {

    position: relative;

    display: inline-block;

    margin: 0;

    color: #173f68;

    font-size:
        clamp(30px, 4vw, 40px);

    font-weight: 850;

    letter-spacing: -0.7px;

    line-height: 1.15;
}


/* ---------- TURBINE ACCENT ---------- */

#turbine .learning-header h2::after {

    content: "";

    display: block;

    width: 62px;
    height: 4px;

    margin:
        14px auto 0;

    border-radius: 10px;

    background:
        linear-gradient(
            90deg,
            #2479b8,
            #63c8ed
        );
}


/* ---------- DESCRIPTION ---------- */

#turbine .learning-header p {

    max-width: 760px;

    margin:
        17px auto 0;

    color: #64788b;

    font-size: 15px;

    line-height: 1.75;
}


/* ---------- GRID ---------- */

#turbine .learning-grid {

    position: relative;

    z-index: 2;

    max-width: 1200px;

    margin: 0 auto;

    gap: 20px;
}


/* ---------- TURBINE CARD ---------- */

#turbine .learning-card {

    position: relative;

    overflow: hidden;

    min-height: 245px;

    display: flex;

    flex-direction: column;

    background:
        linear-gradient(
            180deg,
            #ffffff 0%,
            #f8fcff 100%
        );

    border:
        1px solid #d4e5f1;

    border-radius: 16px;

    padding: 24px;

    box-shadow:
        0 8px 24px rgba(25,70,105,0.07);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease,
        border-color 0.3s ease;
}


/* ---------- TURBINE TOP ACCENT ---------- */

#turbine .learning-card::before {

    content: "";

    position: absolute;

    top: 0;
    left: 0;

    width: 100%;
    height: 4px;

    background:
        linear-gradient(
            90deg,
            #2479b8,
            #63c8ed
        );

    opacity: 0.55;

    transition:
        opacity 0.3s ease,
        height 0.3s ease;
}


/* ---------- CARD HOVER ---------- */

#turbine .learning-card:hover {

    transform:
        translateY(-7px);

    border-color:
        #a9cce3;

    box-shadow:
        0 18px 38px rgba(25,75,115,0.14);
}


#turbine .learning-card:hover::before {

    opacity: 1;

    height: 5px;
}


/* ---------- ICON ---------- */

#turbine .learning-card-icon {

    position: relative;

    width: 52px;
    height: 52px;

    display: flex;

    align-items: center;
    justify-content: center;

    margin-bottom: 17px;

    border:
        1px solid #c7e0ef;

    border-radius: 13px;

    background:
        linear-gradient(
            135deg,
            #eaf7fd,
            #d9edf9
        );

    font-size: 24px;

    box-shadow:
        0 6px 16px rgba(35,90,130,0.08);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease,
        background 0.3s ease;
}


/* ---------- ICON HOVER ---------- */

#turbine .learning-card:hover
.learning-card-icon {

    transform:
        translateY(-3px)
        scale(1.06);

    background:
        linear-gradient(
            135deg,
            #e2f4fc,
            #cde8f6
        );

    box-shadow:
        0 9px 22px rgba(35,90,130,0.14);
}


/* ---------- CARD TITLE ---------- */

#turbine .learning-card h3 {

    margin:
        0 0 10px;

    color: #173f68;

    font-size: 18px;

    font-weight: 800;

    transition:
        color 0.25s ease,
        transform 0.25s ease;
}


#turbine .learning-card:hover h3 {

    color: #176ba5;

    transform:
        translateX(2px);
}


/* ---------- DESCRIPTION ---------- */

#turbine .learning-card p {

    margin:
        0 0 18px;

    color: #64788b;

    font-size: 13px;

    line-height: 1.7;

    flex-grow: 1;
}


/* ---------- LEARN LINK ---------- */

#turbine .learning-card a {

    display: inline-flex;

    align-items: center;

    width: fit-content;

    padding-top: 12px;

    border-top:
        1px solid #e3edf4;

    color: #1976d2;

    font-size: 13px;

    font-weight: 750;

    text-decoration: none;

    transition:
        color 0.25s ease,
        transform 0.25s ease;
}


#turbine .learning-card a:hover {

    color: #0b5b96;

    transform:
        translateX(5px);
}


/* ---------- MOBILE ---------- */

@media (max-width: 700px) {

    #turbine.learning-section {

        padding-top: 55px;
        padding-bottom: 60px;
    }


    #turbine .learning-header h2 {

        font-size: 29px;
    }


    #turbine .learning-header p {

        font-size: 14px;

        line-height: 1.65;
    }


    #turbine .learning-card {

        min-height: 0;
    }

}
    /* =========================================================
   FIX: LEARNING SECTION HEADERS
   Badge above title, title above description
   ========================================================= */

.learning-header {
    display: flex;
    flex-direction: column;
    align-items: center;
    text-align: center;
}

.learning-header .section-badge {
    display: inline-flex;
    align-items: center;
    justify-content: center;
    margin-bottom: 15px;
}

.learning-header h2 {
    display: block;
    width: 100%;
    margin-top: 0;
}

.learning-header p {
    display: block;
    width: 100%;
}
   
    /* =========================================================
   PHASE 11 — PREMIUM TURBINE & STEAM CYCLE
   ========================================================= */

#turbine.learning-section {
    position: relative;
    overflow: hidden;

    padding-top: 65px;
    padding-bottom: 70px;

    background:
        radial-gradient(
            circle at 85% 15%,
            rgba(60,150,225,0.11),
            transparent 30%
        ),
        radial-gradient(
            circle at 15% 75%,
            rgba(60,190,220,0.07),
            transparent 30%
        ),
        linear-gradient(
            180deg,
            #f6fbff 0%,
            #edf5fb 100%
        );
}


/* ---------- TURBINE HEADER ---------- */

#turbine .learning-header {
    position: relative;
    z-index: 2;

    max-width: 850px;

    margin: 0 auto 42px;

    text-align: center;

    display: flex;
    flex-direction: column;
    align-items: center;
}


/* ---------- BADGE ---------- */

#turbine .learning-header .section-badge {
    display: inline-flex;

    align-items: center;
    justify-content: center;

    padding: 7px 16px;

    margin-bottom: 15px;

    border: 1px solid #c7deef;

    border-radius: 999px;

    background: rgba(255,255,255,0.82);

    color: #23618d;

    font-size: 11px;

    font-weight: 800;

    letter-spacing: 1.2px;

    box-shadow:
        0 5px 16px rgba(30,80,120,0.07);
}


/* ---------- TITLE ---------- */

#turbine .learning-header h2 {
    position: relative;

    display: block;

    width: 100%;

    margin: 0;

    color: #173f68;

    font-size: clamp(30px, 4vw, 40px);

    font-weight: 850;

    letter-spacing: -0.7px;

    line-height: 1.15;
}


/* ---------- BLUE TURBINE ACCENT ---------- */

#turbine .learning-header h2::after {
    content: "";

    display: block;

    width: 62px;
    height: 4px;

    margin: 14px auto 0;

    border-radius: 10px;

    background:
        linear-gradient(
            90deg,
            #2479b8,
            #63c8ed
        );
}


/* ---------- DESCRIPTION ---------- */

#turbine .learning-header p {
    display: block;

    width: 100%;

    max-width: 760px;

    margin: 17px auto 0;

    color: #64788b;

    font-size: 15px;

    line-height: 1.75;
}


/* ---------- CARD GRID ---------- */

#turbine .learning-grid {
    position: relative;

    z-index: 2;

    max-width: 1200px;

    margin: 0 auto;

    gap: 20px;
}


/* ---------- TURBINE CARD ---------- */

#turbine .learning-card {
    position: relative;

    overflow: hidden;

    min-height: 245px;

    display: flex;
    flex-direction: column;

    background:
        linear-gradient(
            180deg,
            #ffffff 0%,
            #f8fcff 100%
        );

    border: 1px solid #d4e5f1;

    border-radius: 16px;

    padding: 24px;

    box-shadow:
        0 8px 24px rgba(25,70,105,0.07);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease,
        border-color 0.3s ease;
}


/* ---------- TURBINE TOP LINE ---------- */

#turbine .learning-card::before {
    content: "";

    position: absolute;

    top: 0;
    left: 0;

    width: 100%;
    height: 4px;

    background:
        linear-gradient(
            90deg,
            #2479b8,
            #63c8ed
        );

    opacity: 0.55;

    transition:
        opacity 0.3s ease,
        height 0.3s ease;
}


/* ---------- HOVER ---------- */

#turbine .learning-card:hover {
    transform: translateY(-7px);

    border-color: #a9cce3;

    box-shadow:
        0 18px 38px rgba(25,75,115,0.14);
}

#turbine .learning-card:hover::before {
    opacity: 1;
    height: 5px;
}


/* ---------- ICON ---------- */

#turbine .learning-card-icon {
    width: 52px;
    height: 52px;

    display: flex;

    align-items: center;
    justify-content: center;

    margin-bottom: 17px;

    border: 1px solid #c7e0ef;

    border-radius: 13px;

    background:
        linear-gradient(
            135deg,
            #eaf7fd,
            #d9edf9
        );

    font-size: 24px;

    box-shadow:
        0 6px 16px rgba(35,90,130,0.08);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease,
        background 0.3s ease;
}


#turbine .learning-card:hover
.learning-card-icon {
    transform:
        translateY(-3px)
        scale(1.06);

    background:
        linear-gradient(
            135deg,
            #e2f4fc,
            #cde8f6
        );

    box-shadow:
        0 9px 22px rgba(35,90,130,0.14);
}


/* ---------- CARD TITLE ---------- */

#turbine .learning-card h3 {
    margin: 0 0 10px;

    color: #173f68;

    font-size: 18px;

    font-weight: 800;

    transition:
        color 0.25s ease,
        transform 0.25s ease;
}


#turbine .learning-card:hover h3 {
    color: #176ba5;

    transform: translateX(2px);
}


/* ---------- CARD DESCRIPTION ---------- */

#turbine .learning-card p {
    margin: 0 0 18px;

    color: #64788b;

    font-size: 13px;

    line-height: 1.7;

    flex-grow: 1;
}


/* ---------- LEARN LINK ---------- */

#turbine .learning-card a {
    display: inline-flex;

    align-items: center;

    width: fit-content;

    padding-top: 12px;

    border-top: 1px solid #e3edf4;

    color: #1976d2;

    font-size: 13px;

    font-weight: 750;

    text-decoration: none;

    transition:
        color 0.25s ease,
        transform 0.25s ease;
}


#turbine .learning-card a:hover {
    color: #0b5b96;

    transform: translateX(5px);
}


/* ---------- MOBILE ---------- */

@media (max-width: 700px) {

    #turbine.learning-section {
        padding-top: 55px;
        padding-bottom: 60px;
    }

    #turbine .learning-header h2 {
        font-size: 29px;
    }

    #turbine .learning-header p {
        font-size: 14px;
        line-height: 1.65;
    }

    #turbine .learning-card {
        min-height: 0;
    }

}
    /* =========================================================
   PHASE 12 — PREMIUM MAINTENANCE & TROUBLESHOOTING
   ========================================================= */

#maintenance.learning-section {

    position: relative;
    overflow: hidden;

    padding-top: 65px;
    padding-bottom: 70px;

    background:
        radial-gradient(
            circle at 12% 18%,
            rgba(70,145,210,0.10),
            transparent 30%
        ),
        radial-gradient(
            circle at 88% 75%,
            rgba(80,175,220,0.08),
            transparent 30%
        ),
        linear-gradient(
            180deg,
            #f5faff 0%,
            #edf5fb 100%
        );
}


/* ---------- BACKGROUND GLOW ---------- */

#maintenance.learning-section::before {

    content: "";

    position: absolute;

    width: 440px;
    height: 440px;

    left: -260px;
    top: 100px;

    border-radius: 50%;

    background:
        radial-gradient(
            circle,
            rgba(45,135,205,0.09),
            transparent 70%
        );

    pointer-events: none;
}


/* =========================================================
   MAINTENANCE HEADER
   ========================================================= */

#maintenance .learning-header {

    position: relative;

    z-index: 2;

    max-width: 850px;

    margin: 0 auto 42px;

    text-align: center;

    display: flex;

    flex-direction: column;

    align-items: center;
}


/* ---------- BADGE ---------- */

#maintenance .learning-header .section-badge {

    display: inline-flex;

    align-items: center;
    justify-content: center;

    padding: 7px 16px;

    margin-bottom: 15px;

    border:
        1px solid #c9deec;

    border-radius: 999px;

    background:
        rgba(255,255,255,0.84);

    color: #28628a;

    font-size: 11px;

    font-weight: 800;

    letter-spacing: 1.2px;

    box-shadow:
        0 5px 16px rgba(30,80,120,0.07);
}


/* ---------- TITLE ---------- */

#maintenance .learning-header h2 {

    position: relative;

    display: block;

    width: 100%;

    margin: 0;

    color: #173f68;

    font-size:
        clamp(30px, 4vw, 40px);

    font-weight: 850;

    letter-spacing: -0.7px;

    line-height: 1.15;
}


/* ---------- TITLE ACCENT ---------- */

#maintenance .learning-header h2::after {

    content: "";

    display: block;

    width: 62px;
    height: 4px;

    margin:
        14px auto 0;

    border-radius: 10px;

    background:
        linear-gradient(
            90deg,
            #2675ad,
            #62b9df
        );
}


/* ---------- DESCRIPTION ---------- */

#maintenance .learning-header p {

    display: block;

    width: 100%;

    max-width: 760px;

    margin:
        17px auto 0;

    color: #64788b;

    font-size: 15px;

    line-height: 1.75;
}


/* =========================================================
   MAINTENANCE CARD GRID
   ========================================================= */

#maintenance .learning-grid {

    position: relative;

    z-index: 2;

    max-width: 1200px;

    margin: 0 auto;

    gap: 20px;
}


/* =========================================================
   MAINTENANCE CARDS
   ========================================================= */

#maintenance .learning-card {

    position: relative;

    overflow: hidden;

    min-height: 245px;

    display: flex;

    flex-direction: column;

    background:
        linear-gradient(
            180deg,
            #ffffff 0%,
            #f8fcff 100%
        );

    border:
        1px solid #d5e4ee;

    border-radius: 16px;

    padding: 24px;

    box-shadow:
        0 8px 24px rgba(25,70,105,0.07);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease,
        border-color 0.3s ease;
}


/* ---------- TOP SERVICE ACCENT ---------- */

#maintenance .learning-card::before {

    content: "";

    position: absolute;

    top: 0;
    left: 0;

    width: 100%;
    height: 4px;

    background:
        linear-gradient(
            90deg,
            #2675ad,
            #62b9df
        );

    opacity: 0.55;

    transition:
        opacity 0.3s ease,
        height 0.3s ease;
}


/* ---------- HOVER ---------- */

#maintenance .learning-card:hover {

    transform:
        translateY(-7px);

    border-color:
        #aacce0;

    box-shadow:
        0 18px 38px rgba(25,75,115,0.14);
}


#maintenance .learning-card:hover::before {

    opacity: 1;

    height: 5px;
}


/* =========================================================
   MAINTENANCE ICON
   ========================================================= */

#maintenance .learning-card-icon {

    width: 52px;
    height: 52px;

    display: flex;

    align-items: center;
    justify-content: center;

    margin-bottom: 17px;

    border:
        1px solid #c9e0ed;

    border-radius: 13px;

    background:
        linear-gradient(
            135deg,
            #eaf6fc,
            #d9edf8
        );

    font-size: 24px;

    box-shadow:
        0 6px 16px rgba(35,90,130,0.08);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease,
        background 0.3s ease;
}


#maintenance .learning-card:hover
.learning-card-icon {

    transform:
        translateY(-3px)
        scale(1.06);

    background:
        linear-gradient(
            135deg,
            #e1f3fb,
            #cde7f5
        );

    box-shadow:
        0 9px 22px rgba(35,90,130,0.14);
}


/* =========================================================
   CARD TITLE
   ========================================================= */

#maintenance .learning-card h3 {

    margin:
        0 0 10px;

    color: #173f68;

    font-size: 18px;

    font-weight: 800;

    transition:
        color 0.25s ease,
        transform 0.25s ease;
}


#maintenance .learning-card:hover h3 {

    color: #176ba5;

    transform:
        translateX(2px);
}


/* =========================================================
   CARD DESCRIPTION
   ========================================================= */

#maintenance .learning-card p {

    margin:
        0 0 18px;

    color: #64788b;

    font-size: 13px;

    line-height: 1.7;

    flex-grow: 1;
}


/* =========================================================
   LEARN LINK
   ========================================================= */

#maintenance .learning-card a {

    display: inline-flex;

    align-items: center;

    width: fit-content;

    padding-top: 12px;

    border-top:
        1px solid #e3edf4;

    color: #1976d2;

    font-size: 13px;

    font-weight: 750;

    text-decoration: none;

    transition:
        color 0.25s ease,
        transform 0.25s ease;
}


#maintenance .learning-card a:hover {

    color: #0b5b96;

    transform:
        translateX(5px);
}


/* =========================================================
   MOBILE
   ========================================================= */

@media (max-width: 700px) {

    #maintenance.learning-section {

        padding-top: 55px;

        padding-bottom: 60px;
    }


    #maintenance .learning-header h2 {

        font-size: 29px;
    }


    #maintenance .learning-header p {

        font-size: 14px;

        line-height: 1.65;
    }


    #maintenance .learning-card {

        min-height: 0;
    }

}
    /* =========================================================
   GLOBAL STICKY HEADER ANCHOR FIX
   ========================================================= */

section[id] {
    scroll-margin-top: 110px;
}
    /* =========================================================
   PHASE 13 — PREMIUM ENGINEERING CALCULATORS
   ========================================================= */


/* ---------- CALCULATOR HUB ---------- */

.calculator-hub {

    position: relative;

    max-width: 1200px;

    margin: 0 auto;

    padding: 75px 25px 65px;

    overflow: hidden;

    background:
        radial-gradient(
            circle at 85% 15%,
            rgba(45,140,220,0.10),
            transparent 30%
        ),
        radial-gradient(
            circle at 10% 75%,
            rgba(60,170,225,0.07),
            transparent 30%
        ),
        linear-gradient(
            180deg,
            #f6faff 0%,
            #edf5fb 100%
        );
}


/* ---------- BACKGROUND GLOW ---------- */

.calculator-hub::before {

    content: "";

    position: absolute;

    width: 430px;
    height: 430px;

    right: -250px;
    top: 100px;

    border-radius: 50%;

    background:
        radial-gradient(
            circle,
            rgba(50,150,225,0.09),
            transparent 70%
        );

    pointer-events: none;
}


/* =========================================================
   CALCULATOR HEADER
   ========================================================= */

.calculator-hub-header {

    position: relative;

    z-index: 2;

    text-align: center;

    margin-bottom: 42px;
}


/* ---------- BANNER ---------- */

.calculator-hub-image {

    width: 100%;

    max-width: 1100px;

    height: 240px;

    object-fit: cover;

    object-position: center;

    display: block;

    margin: 0 auto 28px;

    border-radius: 18px;

    border:
        1px solid #d4e5f1;

    box-shadow:
        0 14px 35px rgba(20,60,100,0.13);

    transition:
        transform 0.4s ease,
        box-shadow 0.4s ease;
}


.calculator-hub-image:hover {

    transform:
        scale(1.01);

    box-shadow:
        0 20px 45px rgba(20,60,100,0.18);
}


/* ---------- BADGE ---------- */

.calculator-hub-header .section-badge {

    display: inline-flex;

    align-items: center;
    justify-content: center;

    padding: 7px 17px;

    margin-bottom: 15px;

    border:
        1px solid #c8dfef;

    border-radius: 999px;

    background:
        rgba(255,255,255,0.84);

    color: #23618d;

    font-size: 11px;

    font-weight: 800;

    letter-spacing: 1.2px;

    box-shadow:
        0 5px 16px rgba(30,80,120,0.07);
}


/* ---------- TITLE ---------- */

.calculator-hub-header h2 {

    position: relative;

    margin: 0;

    color: #173f68;

    font-size:
        clamp(30px, 4vw, 40px);

    font-weight: 850;

    letter-spacing: -0.7px;

    line-height: 1.15;
}


/* ---------- TITLE ACCENT ---------- */

.calculator-hub-header h2::after {

    content: "";

    display: block;

    width: 62px;
    height: 4px;

    margin: 14px auto 0;

    border-radius: 10px;

    background:
        linear-gradient(
            90deg,
            #2479b8,
            #63c8ed
        );
}


/* ---------- DESCRIPTION ---------- */

.calculator-hub-header p {

    max-width: 760px;

    margin:
        17px auto 0;

    color: #64788b;

    font-size: 15px;

    line-height: 1.75;
}


/* =========================================================
   CALCULATOR CATEGORY GRID
   ========================================================= */

.calculator-category-grid {

    position: relative;

    z-index: 2;

    display: grid;

    grid-template-columns:
        repeat(3, 1fr);

    gap: 22px;

    max-width: 1100px;

    margin: 0 auto;
}


/* =========================================================
   CALCULATOR CATEGORY CARD
   ========================================================= */

.calculator-category {

    position: relative;

    overflow: hidden;

    min-height: 245px;

    display: flex;

    flex-direction: column;

    background:
        linear-gradient(
            180deg,
            #ffffff 0%,
            #f8fcff 100%
        );

    border:
        1px solid #d6e5ef;

    border-radius: 16px;

    padding: 26px 24px;

    box-shadow:
        0 8px 24px rgba(25,70,105,0.07);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease,
        border-color 0.3s ease;
}


/* ---------- TOP ACCENT ---------- */

.calculator-category::before {

    content: "";

    position: absolute;

    top: 0;
    left: 0;

    width: 100%;
    height: 4px;

    background:
        linear-gradient(
            90deg,
            #2479b8,
            #63c8ed
        );

    opacity: 0.55;

    transition:
        opacity 0.3s ease,
        height 0.3s ease;
}


/* ---------- HOVER ---------- */

.calculator-category:hover {

    transform:
        translateY(-7px);

    border-color:
        #a9cce3;

    box-shadow:
        0 18px 38px rgba(25,75,115,0.14);
}


.calculator-category:hover::before {

    opacity: 1;

    height: 5px;
}


/* =========================================================
   CATEGORY ICON
   ========================================================= */

.calculator-category-icon {

    width: 54px;
    height: 54px;

    display: flex;

    align-items: center;
    justify-content: center;

    margin-bottom: 17px;

    border:
        1px solid #c8e0ee;

    border-radius: 14px;

    background:
        linear-gradient(
            135deg,
            #eaf7fd,
            #d9edf9
        );

    font-size: 25px;

    box-shadow:
        0 6px 16px rgba(35,90,130,0.08);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease;
}


.calculator-category:hover
.calculator-category-icon {

    transform:
        translateY(-3px)
        scale(1.06);

    box-shadow:
        0 9px 22px rgba(35,90,130,0.14);
}


/* =========================================================
   CATEGORY TITLE
   ========================================================= */

.calculator-category h3 {

    margin:
        0 0 10px;

    color: #173f68;

    font-size: 19px;

    font-weight: 800;

    transition:
        color 0.25s ease;
}


.calculator-category:hover h3 {

    color: #176ba5;
}


/* =========================================================
   CATEGORY DESCRIPTION
   ========================================================= */

.calculator-category p {

    margin:
        0 0 18px;

    color: #64788b;

    font-size: 13px;

    line-height: 1.7;

    flex-grow: 1;
}


/* =========================================================
   CALCULATOR LINKS
   ========================================================= */

.calculator-list {

    display: flex;

    flex-wrap: wrap;

    gap: 8px;

    margin-top: auto;
}


.calculator-list a {

    display: inline-flex;

    align-items: center;

    padding: 7px 11px;

    border:
        1px solid #d4e5f1;

    border-radius: 999px;

    background:
        #f4f9fd;

    color: #21628f;

    font-size: 11px;

    font-weight: 750;

    text-decoration: none;

    transition:
        background 0.2s ease,
        border-color 0.2s ease,
        color 0.2s ease,
        transform 0.2s ease;
}


.calculator-list a:hover {

    background:
        #e6f4fc;

    border-color:
        #afd3e9;

    color:
        #0b5b96;

    transform:
        translateY(-2px);
}


/* =========================================================
   CALCULATOR HUB MOBILE
   ========================================================= */

@media (max-width: 900px) {

    .calculator-category-grid {

        grid-template-columns:
            repeat(2, 1fr);
    }

}


@media (max-width: 700px) {

    .calculator-hub {

        padding:
            55px 18px 50px;
    }


    .calculator-hub-image {

        height: 190px;

        border-radius: 14px;
    }


    .calculator-hub-header h2 {

        font-size: 29px;
    }


    .calculator-hub-header p {

        font-size: 14px;

        line-height: 1.65;
    }


    .calculator-category-grid {

        grid-template-columns: 1fr;
    }


    .calculator-category {

        min-height: 0;
    }

} 
   /* =========================================================
   PHASE 14 — PREMIUM CALCULATOR PANELS
   ========================================================= */


/* ---------- CALCULATOR PANEL ---------- */

#calculators + .container .card,
.container .card[id^="calc-"],
.container .card#cable-reference {

    position: relative;

    background:
        linear-gradient(
            180deg,
            #ffffff 0%,
            #f8fcff 100%
        );

    border:
        1px solid #d6e5ef;

    border-radius: 18px;

    padding: 30px;

    margin-bottom: 28px;

    box-shadow:
        0 10px 30px rgba(25,70,105,0.08);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease,
        border-color 0.3s ease;
}


/* ---------- TOP BLUE ACCENT ---------- */

.container .card[id^="calc-"]::before,
.container .card#cable-reference::before {

    content: "";

    position: absolute;

    top: 0;
    left: 0;

    width: 100%;
    height: 4px;

    border-radius:
        18px 18px 0 0;

    background:
        linear-gradient(
            90deg,
            #2479b8,
            #63c8ed
        );

    opacity: 0.75;
}


/* ---------- HOVER ---------- */

.container .card[id^="calc-"]:hover,
.container .card#cable-reference:hover {

    border-color:
        #b8d5e7;

    box-shadow:
        0 16px 38px rgba(25,75,115,0.12);

    transform:
        translateY(-2px);
}


/* ---------- CALCULATOR TITLE ---------- */

.container .card[id^="calc-"] h2,
.container .card#cable-reference h2 {

    margin-top: 0;

    margin-bottom: 10px;

    color:
        #173f68;

    font-size:
        clamp(22px, 3vw, 28px);

    font-weight:
        800;

    letter-spacing:
        -0.3px;
}


/* ---------- DESCRIPTION ---------- */

.container .card[id^="calc-"] > p,
.container .card#cable-reference > p {

    margin-bottom: 24px;

    color:
        #64788b;

    font-size:
        14px;

    line-height:
        1.7;
}


/* ---------- LABEL ---------- */

.container .card[id^="calc-"] label,
.container .card#cable-reference label {

    display: block;

    margin-top: 18px;

    margin-bottom: 7px;

    color:
        #244e73;

    font-size:
        13px;

    font-weight:
        750;
}


/* ---------- INPUTS ---------- */

.container .card[id^="calc-"] input,
.container .card[id^="calc-"] select,
.container .card#cable-reference input,
.container .card#cable-reference select {

    width: 100%;

    box-sizing: border-box;

    padding: 12px 14px;

    border:
        1px solid #cbdde9;

    border-radius: 9px;

    background:
        #fbfdff;

    color:
        #173f68;

    font-size:
        14px;

    outline: none;

    transition:
        border-color 0.2s ease,
        box-shadow 0.2s ease,
        background 0.2s ease;
}


/* ---------- INPUT FOCUS ---------- */

.container .card[id^="calc-"] input:focus,
.container .card[id^="calc-"] select:focus,
.container .card#cable-reference input:focus,
.container .card#cable-reference select:focus {

    border-color:
        #5da9d4;

    background:
        #ffffff;

    box-shadow:
        0 0 0 4px rgba(66,155,210,0.11);
}


/* ---------- CALCULATE BUTTON ---------- */

.container .card[id^="calc-"] button,
.container .card#cable-reference button {

    margin-top: 22px;

    padding:
        12px 24px;

    border:
        1px solid #1976d2;

    border-radius: 9px;

    background:
        linear-gradient(
            135deg,
            #1976d2,
            #258bd0
        );

    color:
        white;

    font-size:
        14px;

    font-weight:
        750;

    cursor:
        pointer;

    box-shadow:
        0 7px 18px rgba(25,118,210,0.18);

    transition:
        transform 0.2s ease,
        box-shadow 0.2s ease,
        filter 0.2s ease;
}


.container .card[id^="calc-"] button:hover,
.container .card#cable-reference button:hover {

    transform:
        translateY(-2px);

    box-shadow:
        0 10px 24px rgba(25,118,210,0.24);

    filter:
        brightness(1.04);
}


/* ---------- RESULT ---------- */

.container .card[id^="calc-"] .result {

    margin-top:
        22px;

    padding:
        18px 20px;

    border:
        1px solid #cfe2ef;

    border-radius:
        12px;

    background:
        linear-gradient(
            135deg,
            #eef8ff,
            #f7fbff
        );

    color:
        #173f68;

    font-size:
        16px;

    line-height:
        1.7;

    box-shadow:
        0 6px 18px rgba(25,70,105,0.06);
}


/* ---------- RESULT HOVER ---------- */

.container .card[id^="calc-"] .result:hover {

    transform:
        translateY(-2px);

    box-shadow:
        0 10px 24px rgba(25,70,105,0.10);
}


/* ---------- CABLE TABLE ---------- */

#cable-reference table {

    border-radius:
        10px;

    overflow:
        hidden;
}


/* ---------- MOBILE ---------- */

@media (max-width: 700px) {

    .container .card[id^="calc-"],
    .container .card#cable-reference {

        padding:
            22px 18px;

        border-radius:
            14px;
    }


    .container .card[id^="calc-"] h2,
    .container .card#cable-reference h2 {

        font-size:
            22px;
    }


    .container .card[id^="calc-"] button,
    .container .card#cable-reference button {

        width:
            100%;
    }

} 
    /* =========================================================
   PHASE 14B — CABLE REFERENCE & SMART CABLE TOOLS
   ========================================================= */


/* =========================================================
   VOLTAGE DROP / CABLE SELECTION
   ========================================================= */

#calc-voltage-drop {

    background:
        linear-gradient(
            180deg,
            #ffffff 0%,
            #f7fcff 100%
        );
}


/* ---------- CABLE SELECTS ---------- */

#calc-voltage-drop select {

    cursor: pointer;
}


/* ---------- TWO ACTION BUTTONS ---------- */

#calc-voltage-drop button {

    margin-right: 10px;
    margin-bottom: 8px;
}


/* First button — Voltage Drop */

#calc-voltage-drop button:first-of-type {

    background:
        linear-gradient(
            135deg,
            #1976d2,
            #258bd0
        );
}


/* Second button — Smart Recommendation */

#calc-voltage-drop button:nth-of-type(2) {

    background:
        linear-gradient(
            135deg,
            #0b6f9f,
            #168dbd
        );
}


/* ---------- CABLE RESULT ---------- */

#voltageDropResult {

    margin-top: 24px;

    padding: 20px 22px;

    border:
        1px solid #c8dfed;

    border-radius: 13px;

    background:
        linear-gradient(
            135deg,
            #eef8ff,
            #f8fcff
        );

    color:
        #173f68;

    font-size: 15px;

    line-height: 1.8;

    box-shadow:
        0 7px 20px rgba(25,70,105,0.07);
}


/* =========================================================
   CABLE REFERENCE CARD
   ========================================================= */

#cable-reference {

    margin-top: 30px;

    background:
        linear-gradient(
            180deg,
            #ffffff 0%,
            #f8fcff 100%
        );

    border:
        1px solid #d2e4ef;

    border-radius: 18px;

    padding: 28px;

    box-shadow:
        0 10px 30px rgba(25,70,105,0.08);
}


/* ---------- CABLE REFERENCE TITLE ---------- */

#cable-reference h2 {

    color:
        #173f68;

    margin-bottom:
        10px;
}


/* ---------- CABLE REFERENCE DESCRIPTION ---------- */

#cable-reference > .info {

    color:
        #64788b;

    line-height:
        1.7;
}


/* =========================================================
   REFERENCE FILTERS
   ========================================================= */

#cable-reference .reference-filters {

    display:
        grid;

    grid-template-columns:
        repeat(3, 1fr);

    grid-template-rows:
        auto auto;

    column-gap:
        18px;

    row-gap:
        7px;

    margin:
        25px 0;

    padding:
        20px;

    border:
        1px solid #d8e8f1;

    border-radius:
        13px;

    background:
        #f7fbfe;
}


/* ---------- FILTER LABELS ---------- */

#cable-reference .reference-filters label {

    margin:
        0;

    color:
        #244e73;

    font-size:
        12px;

    font-weight:
        800;

    letter-spacing:
        0.2px;
}


/* Place labels in first row */

#cable-reference .reference-filters label:nth-child(1) {
    grid-column: 1;
    grid-row: 1;
}

#cable-reference .reference-filters label:nth-child(3) {
    grid-column: 2;
    grid-row: 1;
}

#cable-reference .reference-filters label:nth-child(5) {
    grid-column: 3;
    grid-row: 1;
}


/* Place selects in second row */

#cable-reference .reference-filters select:nth-child(2) {
    grid-column: 1;
    grid-row: 2;
}

#cable-reference .reference-filters select:nth-child(4) {
    grid-column: 2;
    grid-row: 2;
}

#cable-reference .reference-filters select:nth-child(6) {
    grid-column: 3;
    grid-row: 2;
}


/* ---------- FILTER SELECTS ---------- */

#cable-reference .reference-filters select {

    width:
        100%;

    padding:
        11px 12px;

    border:
        1px solid #cbdde9;

    border-radius:
        9px;

    background:
        white;

    color:
        #173f68;

    font-size:
        13px;

    cursor:
        pointer;

    outline:
        none;

    transition:
        border-color 0.2s ease,
        box-shadow 0.2s ease;
}


#cable-reference .reference-filters select:focus {

    border-color:
        #5da9d4;

    box-shadow:
        0 0 0 4px rgba(66,155,210,0.10);
}


/* =========================================================
   CABLE TABLE
   ========================================================= */

#cable-reference .table-container {

    overflow-x:
        auto;

    border:
        1px solid #d7e6ef;

    border-radius:
        12px;

    background:
        white;

    box-shadow:
        0 5px 18px rgba(25,70,105,0.05);
}


/* ---------- TABLE ---------- */

#cable-reference .cable-reference-table {

    width:
        100%;

    min-width:
        900px;

    border-collapse:
        collapse;

    font-size:
        12px;
}


/* ---------- TABLE HEADER ---------- */

#cable-reference .cable-reference-table thead th {

    padding:
        13px 12px;

    background:
        linear-gradient(
            135deg,
            #173f68,
            #225d88
        );

    color:
        white;

    font-weight:
        750;

    text-align:
        left;

    white-space:
        nowrap;
}


/* ---------- TABLE CELLS ---------- */

#cable-reference .cable-reference-table tbody td {

    padding:
        11px 12px;

    border-bottom:
        1px solid #e4edf3;

    color:
        #526b80;

    white-space:
        nowrap;
}


/* ---------- ALTERNATE ROW ---------- */

#cable-reference .cable-reference-table tbody tr:nth-child(even) {

    background:
        #f7fbfe;
}


/* ---------- ROW HOVER ---------- */

#cable-reference .cable-reference-table tbody tr:hover {

    background:
        #edf7fc;
}


/* =========================================================
   REFERENCE WARNING
   ========================================================= */

#cable-reference > .info:last-child {

    margin-top:
        18px;

    padding:
        14px 16px;

    border-left:
        4px solid #f0a43c;

    border-radius:
        8px;

    background:
        #fff8ed;

    color:
        #765522;

    font-size:
        12px;

    line-height:
        1.7;
}


/* =========================================================
   MOBILE
   ========================================================= */

@media (max-width: 700px) {

    #calc-voltage-drop button {

        width:
            100%;

        margin-right:
            0;
    }


    #cable-reference {

        padding:
            20px 16px;
    }


    #cable-reference .reference-filters {

        grid-template-columns:
            1fr;

        grid-template-rows:
            auto auto auto auto auto auto;

        padding:
            16px;
    }


    #cable-reference .reference-filters label:nth-child(1),
    #cable-reference .reference-filters label:nth-child(3),
    #cable-reference .reference-filters label:nth-child(5),
    #cable-reference .reference-filters select:nth-child(2),
    #cable-reference .reference-filters select:nth-child(4),
    #cable-reference .reference-filters select:nth-child(6) {

        grid-column:
            1;
    }


    #cable-reference .reference-filters label:nth-child(1) {
        grid-row: 1;
    }

    #cable-reference .reference-filters select:nth-child(2) {
        grid-row: 2;
    }

    #cable-reference .reference-filters label:nth-child(3) {
        grid-row: 3;
    }

    #cable-reference .reference-filters select:nth-child(4) {
        grid-row: 4;
    }

    #cable-reference .reference-filters label:nth-child(5) {
        grid-row: 5;
    }

    #cable-reference .reference-filters select:nth-child(6) {
        grid-row: 6;
    }


    #cable-reference .cable-reference-table {

        min-width:
            900px;
    }

}
    /* =========================================================
   PHASE 15 — PREMIUM LEARNING CENTER
   ========================================================= */


/* =========================================================
   LEARNING CENTER BACKGROUND
   ========================================================= */

.learning-center {

    position: relative;

    overflow: hidden;

    background:
        radial-gradient(
            circle at 15% 20%,
            rgba(50,145,220,0.09),
            transparent 30%
        ),
        radial-gradient(
            circle at 85% 75%,
            rgba(50,180,225,0.08),
            transparent 30%
        ),
        linear-gradient(
            180deg,
            #f6faff 0%,
            #edf5fb 100%
        );
}


/* =========================================================
   LEARNING HEADER
   ========================================================= */

.learning-center-header {

    position: relative;

    z-index: 2;

    max-width: 850px;

    margin: 0 auto 45px;

    text-align: center;

    display: flex;

    flex-direction: column;

    align-items: center;
}


/* ---------- BADGE ---------- */

.learning-center-header .section-badge {

    display: inline-flex;

    align-items: center;

    justify-content: center;

    padding: 8px 17px;

    margin-bottom: 15px;

    border:
        1px solid #c8dfef;

    border-radius: 999px;

    background:
        rgba(255,255,255,0.86);

    color:
        #23618d;

    font-size:
        11px;

    font-weight:
        800;

    letter-spacing:
        1.3px;

    box-shadow:
        0 5px 16px rgba(30,80,120,0.07);
}


/* ---------- MAIN TITLE ---------- */

.learning-center-header h2 {

    margin:
        0;

    color:
        #173f68;

    font-size:
        clamp(30px, 4vw, 42px);

    font-weight:
        850;

    letter-spacing:
        -0.8px;

    line-height:
        1.15;
}


/* ---------- TITLE ACCENT ---------- */

.learning-center-header h2::after {

    content:
        "";

    display:
        block;

    width:
        64px;

    height:
        4px;

    margin:
        14px auto 0;

    border-radius:
        10px;

    background:
        linear-gradient(
            90deg,
            #2479b8,
            #63c8ed
        );
}


/* ---------- DESCRIPTION ---------- */

.learning-center-header p {

    max-width:
        720px;

    margin:
        17px auto 0;

    color:
        #64788b;

    font-size:
        15px;

    line-height:
        1.75;
}


/* =========================================================
   COURSE GRID
   ========================================================= */

.learning-center-grid {

    position:
        relative;

    z-index:
        2;

    max-width:
        1150px;

    margin:
        0 auto;

    display:
        grid;

    grid-template-columns:
        repeat(4, 1fr);

    gap:
        22px;
}


/* =========================================================
   COURSE CARD
   ========================================================= */

.learning-center-card {

    position:
        relative;

    overflow:
        hidden;

    display:
        flex;

    flex-direction:
        column;

    min-height:
        335px;

    padding:
        25px 23px 22px;

    background:
        linear-gradient(
            145deg,
            #ffffff 0%,
            #f8fcff 100%
        );

    border:
        1px solid #d5e4ee;

    border-radius:
        18px;

    box-shadow:
        0 9px 26px rgba(25,70,105,0.07);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease,
        border-color 0.3s ease;
}


/* ---------- COURSE TOP ACCENT ---------- */

.learning-center-card::before {

    content:
        "";

    position:
        absolute;

    top:
        0;

    left:
        0;

    right:
        0;

    height:
        4px;

    background:
        linear-gradient(
            90deg,
            #1769aa,
            #36a9e1
        );

    opacity:
        0.65;

    transition:
        height 0.3s ease,
        opacity 0.3s ease;
}


/* ---------- COURSE NUMBER ---------- */

.learning-center-card::after {

    position:
        absolute;

    top:
        18px;

    right:
        18px;

    color:
        #dcecf6;

    font-size:
        26px;

    font-weight:
        850;

    line-height:
        1;

    pointer-events:
        none;
}


/* ---------- NUMBERING ---------- */

.learning-center-card:nth-child(1)::after {
    content: "01";
}

.learning-center-card:nth-child(2)::after {
    content: "02";
}

.learning-center-card:nth-child(3)::after {
    content: "03";
}

.learning-center-card:nth-child(4)::after {
    content: "04";
}

.learning-center-card:nth-child(5)::after {
    content: "05";
}

.learning-center-card:nth-child(6)::after {
    content: "06";
}

.learning-center-card:nth-child(7)::after {
    content: "07";
}

.learning-center-card:nth-child(8)::after {
    content: "08";
}


/* ---------- CARD HOVER ---------- */

.learning-center-card:hover {

    transform:
        translateY(-8px);

    border-color:
        #a8cce2;

    box-shadow:
        0 20px 42px rgba(25,65,100,0.14);
}


.learning-center-card:hover::before {

    height:
        5px;

    opacity:
        1;
}


/* =========================================================
   COURSE ICON
   ========================================================= */

.learning-center-icon {

    position:
        relative;

    z-index:
        2;

    width:
        58px;

    height:
        58px;

    display:
        flex;

    align-items:
        center;

    justify-content:
        center;

    margin-bottom:
        18px;

    border:
        1px solid #c8e0ee;

    border-radius:
        14px;

    background:
        linear-gradient(
            135deg,
            #e8f5fc,
            #d7edf9
        );

    font-size:
        26px;

    box-shadow:
        0 7px 17px rgba(35,90,130,0.08);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease;
}


.learning-center-card:hover
.learning-center-icon {

    transform:
        translateY(-3px)
        scale(1.06);

    box-shadow:
        0 10px 23px rgba(30,90,135,0.15);
}


/* =========================================================
   COURSE TITLE
   ========================================================= */

.learning-center-card h3 {

    position:
        relative;

    z-index:
        2;

    margin:
        0 0 10px;

    color:
        #173f68;

    font-size:
        18px;

    font-weight:
        800;

    line-height:
        1.3;

    transition:
        color 0.25s ease;
}


.learning-center-card:hover h3 {

    color:
        #1268a5;
}


/* =========================================================
   COURSE DESCRIPTION
   ========================================================= */

.learning-center-card p {

    position:
        relative;

    z-index:
        2;

    flex-grow:
        1;

    margin:
        0 0 18px;

    color:
        #64788b;

    font-size:
        13px;

    line-height:
        1.7;
}


/* =========================================================
   LEARNING TAGS
   ========================================================= */

.learning-tags {

    position:
        relative;

    z-index:
        2;

    display:
        flex;

    flex-wrap:
        wrap;

    gap:
        7px;

    margin-top:
        auto;

    margin-bottom:
        18px;
}


.learning-tags span {

    padding:
        5px 9px;

    border:
        1px solid #d4e5ef;

    border-radius:
        999px;

    background:
        #f3f9fd;

    color:
        #3d607a;

    font-size:
        10px;

    font-weight:
        700;

    transition:
        background 0.25s ease,
        border-color 0.25s ease,
        transform 0.25s ease;
}


.learning-center-card:hover
.learning-tags span {

    background:
        #eaf5fc;

    border-color:
        #bdd8ea;

    transform:
        translateY(-1px);
}


/* =========================================================
   START LEARNING BUTTON
   ========================================================= */

.learning-center-card a {

    position:
        relative;

    z-index:
        2;

    display:
        inline-flex;

    align-items:
        center;

    gap:
        5px;

    margin-top:
        3px;

    padding:
        12px 0 0;

    border-top:
        1px solid #e3edf4;

    color:
        #1976d2;

    font-size:
        13px;

    font-weight:
        800;

    text-decoration:
        none;

    transition:
        color 0.25s ease,
        transform 0.25s ease;
}


.learning-center-card a:hover {

    color:
        #0b5b96;

    transform:
        translateX(5px);
}


/* =========================================================
   MOBILE
   ========================================================= */

@media (max-width: 1000px) {

    .learning-center-grid {

        grid-template-columns:
            repeat(2, 1fr);
    }

}


@media (max-width: 600px) {

    .learning-center {

        padding:
            55px 18px;
    }


    .learning-center-header {

        margin-bottom:
            35px;
    }


    .learning-center-header h2 {

        font-size:
            29px;
    }


    .learning-center-header p {

        font-size:
            14px;

        line-height:
            1.65;
    }


    .learning-center-grid {

        grid-template-columns:
            1fr;

        gap:
            18px;
    }


    .learning-center-card {

        min-height:
            0;

        padding:
            23px 20px;
    }


    .learning-center-card::after {

        display:
            none;
    }

}
    /* =========================================================
   PHASE 15 — COURSE NUMBER VISIBILITY FIX
   ========================================================= */

.learning-center-card::after {

    z-index: 3;

    top: 16px;
    right: 16px;

    min-width: 28px;
    height: 22px;

    display: flex;
    align-items: center;
    justify-content: center;

    padding: 0 6px;

    border: 1px solid #d5e8f3;

    border-radius: 999px;

    background: #edf7fc;

    color: #4d7f9e;

    font-size: 10px;

    font-weight: 800;

    letter-spacing: 0.5px;

    box-sizing: border-box;
}
    /* =========================================================
   PREMIUM HERO - PHASE 6
   POWER PLANT ENGINEERING HUB
   ========================================================= */

.hero-section {
    position: relative;
    overflow: hidden;

    min-height: 430px;
    padding: 85px 20px 80px;

    display: flex;
    align-items: center;
    justify-content: center;

    background:
        radial-gradient(
            circle at 15% 20%,
            rgba(70,150,230,0.28),
            transparent 32%
        ),
        radial-gradient(
            circle at 85% 75%,
            rgba(0,190,255,0.18),
            transparent 30%
        ),
        linear-gradient(
            135deg,
            #0b2745 0%,
            #123f68 48%,
            #0c3155 100%
        );

    border-bottom: 1px solid rgba(255,255,255,0.12);

    box-shadow:
        0 12px 35px rgba(12,39,69,0.16);
}


/* ---------- HERO GRID ---------- */

.hero-section::before {
    content: "";

    position: absolute;
    inset: 0;

    background-image:
        linear-gradient(
            rgba(255,255,255,0.035) 1px,
            transparent 1px
        ),
        linear-gradient(
            90deg,
            rgba(255,255,255,0.035) 1px,
            transparent 1px
        );

    background-size: 42px 42px;

    opacity: 0.55;

    pointer-events: none;
}


/* ---------- HERO GLOW ---------- */

.hero-section::after {
    content: "";

    position: absolute;

    width: 420px;
    height: 420px;

    right: -150px;
    top: -170px;

    border-radius: 50%;

    background:
        radial-gradient(
            circle,
            rgba(70,180,255,0.22),
            rgba(70,180,255,0.05) 45%,
            transparent 70%
        );

    filter: blur(4px);

    pointer-events: none;
}


/* ---------- HERO CONTENT ---------- */

.hero-content {
    position: relative;
    z-index: 2;

    max-width: 900px;
    margin: 0 auto;

    text-align: center;
}


/* ---------- BADGE ---------- */

.hero-badge {
    display: inline-flex;

    align-items: center;
    justify-content: center;

    padding: 8px 16px;

    margin-bottom: 22px;

    border: 1px solid rgba(255,255,255,0.22);

    border-radius: 999px;

    background: rgba(255,255,255,0.08);

    color: rgba(255,255,255,0.92);

    font-size: 12px;
    font-weight: 800;

    letter-spacing: 1.4px;

    box-shadow:
        0 6px 20px rgba(0,0,0,0.12);

    backdrop-filter: blur(8px);
    -webkit-backdrop-filter: blur(8px);
}


/* ---------- MAIN TITLE ---------- */

.hero-section h1 {
    margin: 0;

    color: white;

    font-size: clamp(38px, 5vw, 58px);

    line-height: 1.08;

    font-weight: 850;

    letter-spacing: -1.2px;

    text-shadow:
        0 4px 18px rgba(0,0,0,0.22);
}


/* ---------- TAGLINE ---------- */

.hero-tagline {
    margin: 18px 0 10px;

    color: #8ed8ff;

    font-size: clamp(20px, 2.5vw, 27px);

    font-weight: 750;

    letter-spacing: 0.2px;
}


/* ---------- DESCRIPTION ---------- */

.hero-description {
    max-width: 680px;

    margin: 0 auto;

    color: rgba(255,255,255,0.78);

    font-size: 16px;

    line-height: 1.75;
}


/* ---------- HERO BUTTONS ---------- */

.hero-buttons {
    margin-top: 32px;

    display: flex;

    justify-content: center;
    align-items: center;

    gap: 14px;

    flex-wrap: wrap;
}


/* ---------- BUTTON ---------- */

.hero-btn {
    position: relative;

    display: inline-flex;

    align-items: center;
    justify-content: center;

    min-width: 205px;

    padding: 13px 22px;

    border-radius: 10px;

    font-size: 14px;

    font-weight: 750;

    text-decoration: none;

    transition:
        transform 0.25s ease,
        box-shadow 0.25s ease,
        background 0.25s ease;
}


/* ---------- PRIMARY BUTTON ---------- */

.hero-btn.primary {
    color: #10385e;

    background: white;

    border: 1px solid rgba(255,255,255,0.9);

    box-shadow:
        0 8px 22px rgba(0,0,0,0.16);
}


/* ---------- SECONDARY BUTTON ---------- */

.hero-btn.secondary {
    color: white;

    background: rgba(255,255,255,0.08);

    border: 1px solid rgba(255,255,255,0.32);

    backdrop-filter: blur(8px);
    -webkit-backdrop-filter: blur(8px);
}


/* ---------- BUTTON HOVER ---------- */

.hero-btn:hover {
    transform: translateY(-3px);

    box-shadow:
        0 12px 26px rgba(0,0,0,0.20);
}

.hero-btn.primary:hover {
    background: #eef8ff;
}

.hero-btn.secondary:hover {
    background: rgba(255,255,255,0.16);
}


/* ---------- BADGE ANIMATION ---------- */

@keyframes heroFloat {

    0% {
        transform: translateY(0);
    }

    50% {
        transform: translateY(-4px);
    }

    100% {
        transform: translateY(0);
    }

}

.hero-badge {
    animation:
        heroFloat 4s ease-in-out infinite;
}


/* ---------- MOBILE ---------- */

@media (max-width: 700px) {

    .hero-section {
        min-height: 400px;

        padding:
            65px 18px 65px;
    }

    .hero-section h1 {
        font-size: 34px;

        letter-spacing: -0.6px;
    }

    .hero-tagline {
        font-size: 20px;
    }

    .hero-description {
        font-size: 14px;

        line-height: 1.65;
    }

    .hero-buttons {
        flex-direction: column;

        width: 100%;
    }

    .hero-btn {
        width: 100%;

        max-width: 320px;
    }

}
    /* =========================================================
   PREMIUM REFERENCE HUB - PHASE 16
   POWER PLANT ENGINEERING HUB
   ========================================================= */


/* ---------- REFERENCE SECTION ---------- */

.reference-hub-section {
    position: relative;
    overflow: hidden;

    padding: 85px 20px;

    background:
        radial-gradient(
            circle at 10% 15%,
            rgba(70,150,230,0.13),
            transparent 30%
        ),
        radial-gradient(
            circle at 90% 85%,
            rgba(0,180,255,0.08),
            transparent 28%
        ),
        linear-gradient(
            180deg,
            #f5f9fd 0%,
            #edf5fb 100%
        );
}


/* ---------- SUBTLE GRID ---------- */

.reference-hub-section::before {
    content: "";

    position: absolute;
    inset: 0;

    background-image:
        linear-gradient(
            rgba(30,100,160,0.025) 1px,
            transparent 1px
        ),
        linear-gradient(
            90deg,
            rgba(30,100,160,0.025) 1px,
            transparent 1px
        );

    background-size: 42px 42px;

    pointer-events: none;
}


/* ---------- CONTAINER ---------- */

.reference-hub-container {
    position: relative;
    z-index: 1;

    max-width: 1150px;
    margin: 0 auto;
}


/* ---------- REFERENCE GRID ---------- */

.reference-grid {
    gap: 24px;
}


/* ---------- REFERENCE CARD ---------- */

.reference-card {
    min-height: 275px;

    padding: 28px 25px;

    background:
        linear-gradient(
            145deg,
            rgba(255,255,255,0.98),
            rgba(246,251,255,0.98)
        );

    border: 1px solid rgba(150,190,220,0.42);

    border-radius: 18px;

    box-shadow:
        0 10px 30px rgba(20,65,105,0.08),
        inset 0 1px 0 rgba(255,255,255,0.8);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease,
        border-color 0.3s ease;
}


/* ---------- TOP ACCENT ---------- */

.reference-card::before {
    height: 4px;

    background:
        linear-gradient(
            90deg,
            #1677c8,
            #58c7ff
        );

    opacity: 0.9;

    transform: scaleX(0.35);
    transform-origin: left;

    transition:
        transform 0.35s ease,
        opacity 0.35s ease;
}


/* ---------- CARD HOVER ---------- */

.reference-card:hover {
    transform: translateY(-8px);

    border-color: #a9d3ee;

    box-shadow:
        0 18px 40px rgba(20,70,110,0.15);
}

.reference-card:hover::before {
    transform: scaleX(1);
    opacity: 1;
}


/* ---------- ICON ---------- */

.reference-icon {
    width: 56px;
    height: 56px;

    margin-bottom: 20px;

    border-radius: 15px;

    background:
        linear-gradient(
            145deg,
            #edf8ff,
            #dceffc
        );

    border: 1px solid #c6e1f3;

    box-shadow:
        0 7px 18px rgba(35,105,155,0.10);

    font-size: 26px;

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease,
        background 0.3s ease;
}


/* ---------- ICON HOVER ---------- */

.reference-card:hover .reference-icon {
    transform: translateY(-3px) scale(1.06);

    background:
        linear-gradient(
            145deg,
            #e2f5ff,
            #d2ebfa
        );

    box-shadow:
        0 10px 24px rgba(35,105,155,0.16);
}


/* ---------- TITLE ---------- */

.reference-card h3 {
    margin-bottom: 10px;

    color: #173f68;

    font-size: 19px;

    font-weight: 800;

    letter-spacing: -0.2px;

    transition: color 0.25s ease;
}


.reference-card:hover h3 {
    color: #0879d1;
}


/* ---------- DESCRIPTION ---------- */

.reference-card p {
    color: #607b96;

    font-size: 14px;

    line-height: 1.72;
}


/* ---------- LINK ---------- */

.reference-card a {
    margin-top: 22px;

    padding-top: 14px;

    border-top: 1px solid #dceaf5;

    color: #0879d1;

    font-size: 13px;

    font-weight: 800;

    letter-spacing: 0.15px;

    transition:
        color 0.2s ease,
        transform 0.2s ease;
}


.reference-card a:hover {
    color: #005ca8;

    transform: translateX(5px);
}


/* ---------- DIFFERENT CARD ACCENTS ---------- */

.reference-card:nth-child(2)::before {
    background:
        linear-gradient(
            90deg,
            #3459c7,
            #7b9cff
        );
}

.reference-card:nth-child(3)::before {
    background:
        linear-gradient(
            90deg,
            #178a9d,
            #58d6df
        );
}

.reference-card:nth-child(4)::before {
    background:
        linear-gradient(
            90deg,
            #7a55b8,
            #b38bea
        );
}

.reference-card:nth-child(5)::before {
    background:
        linear-gradient(
            90deg,
            #e27824,
            #ffb45c
        );
}

.reference-card:nth-child(6)::before {
    background:
        linear-gradient(
            90deg,
            #167c72,
            #5bd2c1
        );
}

.reference-card:nth-child(7)::before {
    background:
        linear-gradient(
            90deg,
            #596b7c,
            #91a6b8
        );
}

.reference-card:nth-child(8)::before {
    background:
        linear-gradient(
            90deg,
            #2368b5,
            #62b9f5
        );
}


/* ---------- MOBILE ---------- */

@media (max-width: 900px) {

    .reference-card {
        min-height: 260px;
    }

}


@media (max-width: 700px) {

    .reference-hub-section {
        padding:
            65px 18px;
    }

    .reference-grid {
        gap: 18px;
    }

    .reference-card {
        min-height: 0;

        padding: 24px 21px;
    }

    .reference-card h3 {
        font-size: 18px;
    }

    .reference-card p {
        font-size: 14px;
        line-height: 1.65;
    }

}
    /* =========================================================
   PREMIUM ABOUT SECTION - PHASE 17
   POWER PLANT ENGINEERING HUB
   ========================================================= */

.about-section {
    position: relative;
    overflow: hidden;

    padding: 90px 20px;

    background:
        radial-gradient(
            circle at 15% 20%,
            rgba(70,150,230,0.10),
            transparent 30%
        ),
        radial-gradient(
            circle at 85% 80%,
            rgba(0,180,255,0.07),
            transparent 28%
        ),
        linear-gradient(
            180deg,
            #f8fbfe 0%,
            #eef6fc 100%
        );
}


/* ---------- SUBTLE GRID ---------- */

.about-section::before {
    content: "";

    position: absolute;
    inset: 0;

    background-image:
        linear-gradient(
            rgba(30,100,160,0.025) 1px,
            transparent 1px
        ),
        linear-gradient(
            90deg,
            rgba(30,100,160,0.025) 1px,
            transparent 1px
        );

    background-size: 42px 42px;

    pointer-events: none;
}


/* ---------- CONTAINER ---------- */

.about-container {
    position: relative;
    z-index: 1;

    max-width: 1100px;
    margin: 0 auto;
}


/* ---------- MAIN ABOUT CARD ---------- */

.about-main-card {
    position: relative;

    padding: 38px;

    background:
        linear-gradient(
            145deg,
            rgba(255,255,255,0.98),
            rgba(246,251,255,0.98)
        );

    border: 1px solid rgba(150,190,220,0.42);

    border-radius: 20px;

    box-shadow:
        0 12px 35px rgba(20,65,105,0.09),
        inset 0 1px 0 rgba(255,255,255,0.85);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease,
        border-color 0.3s ease;
}


/* ---------- MAIN CARD ACCENT ---------- */

.about-main-card::before {
    content: "";

    position: absolute;

    top: 0;
    left: 0;

    width: 100%;
    height: 4px;

    border-radius: 20px 20px 0 0;

    background:
        linear-gradient(
            90deg,
            #1677c8,
            #58c7ff
        );
}


/* ---------- MAIN CARD HOVER ---------- */

.about-main-card:hover {
    transform: translateY(-4px);

    border-color: #acd5ef;

    box-shadow:
        0 18px 42px rgba(20,70,110,0.14);
}


/* ---------- MAIN ICON ---------- */

.about-main-icon {
    width: 78px;
    height: 78px;

    border-radius: 20px;

    background:
        linear-gradient(
            145deg,
            #123f68,
            #267dbb
        );

    box-shadow:
        0 12px 26px rgba(20,70,110,0.20);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease;
}


.about-main-card:hover .about-main-icon {
    transform: translateY(-4px) scale(1.04);

    box-shadow:
        0 16px 30px rgba(20,70,110,0.24);
}


/* ---------- MAIN TITLE ---------- */

.about-main-card h3 {
    color: #173f68;

    font-size: 25px;

    font-weight: 800;

    letter-spacing: -0.3px;
}


/* ---------- MAIN TEXT ---------- */

.about-main-card p {
    color: #607b96;

    font-size: 15px;

    line-height: 1.78;
}


/* ---------- ABOUT CARDS ---------- */

.about-grid {
    gap: 24px;
}


.about-card {
    position: relative;

    padding: 30px 26px;

    background:
        linear-gradient(
            145deg,
            #ffffff,
            #f7fbff
        );

    border: 1px solid #d5e7f4;

    border-radius: 18px;

    box-shadow:
        0 9px 28px rgba(20,60,100,0.07);

    overflow: hidden;

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease,
        border-color 0.3s ease;
}


/* ---------- CARD TOP ACCENT ---------- */

.about-card::before {
    content: "";

    position: absolute;

    top: 0;
    left: 0;

    width: 100%;
    height: 3px;

    background:
        linear-gradient(
            90deg,
            #2f80c9,
            #65c7ff
        );

    transform: scaleX(0.3);

    transform-origin: left;

    transition: transform 0.35s ease;
}


.about-card:hover::before {
    transform: scaleX(1);
}


/* ---------- CARD HOVER ---------- */

.about-card:hover {
    transform: translateY(-7px);

    border-color: #b4d8ed;

    box-shadow:
        0 17px 35px rgba(20,70,110,0.13);
}


/* ---------- CARD ICON ---------- */

.about-card-icon {
    width: 52px;
    height: 52px;

    display: flex;
    align-items: center;
    justify-content: center;

    margin-bottom: 18px;

    border-radius: 14px;

    background:
        linear-gradient(
            145deg,
            #e9f6ff,
            #dceefa
        );

    border: 1px solid #c8e2f4;

    font-size: 25px;

    box-shadow:
        0 6px 16px rgba(40,110,160,0.08);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease;
}


.about-card:hover .about-card-icon {
    transform: translateY(-3px) scale(1.06);

    box-shadow:
        0 10px 22px rgba(40,110,160,0.14);
}


/* ---------- CARD TITLE ---------- */

.about-card h3 {
    color: #173f68;

    font-size: 18px;

    font-weight: 800;

    transition: color 0.25s ease;
}


.about-card:hover h3 {
    color: #0879d1;
}


/* ---------- CARD TEXT ---------- */

.about-card p {
    color: #607b96;

    font-size: 14px;

    line-height: 1.72;
}


/* ---------- DISCLAIMER ---------- */

.about-disclaimer {
    position: relative;

    margin-top: 30px;

    padding: 23px 26px;

    background:
        linear-gradient(
            135deg,
            #f1f8fd,
            #f8fbfe
        );

    border: 1px solid #d6e8f4;

    border-left: 4px solid #2f80c9;

    border-radius: 12px;

    box-shadow:
        0 7px 20px rgba(20,60,100,0.05);
}


.about-disclaimer strong {
    color: #173f68;

    font-size: 15px;
}


.about-disclaimer p {
    color: #647c94;

    line-height: 1.72;
}


/* ---------- MOBILE ---------- */

@media (max-width: 700px) {

    .about-section {
        padding: 65px 18px;
    }

    .about-main-card {
        padding: 28px 22px;
    }

    .about-main-card h3 {
        font-size: 22px;
    }

    .about-card {
        padding: 26px 22px;
    }

    .about-disclaimer {
        padding: 20px 21px;
    }

}
    /* =========================================================
   PREMIUM FOOTER - PHASE 18
   POWER PLANT ENGINEERING HUB
   ========================================================= */

.site-footer {
    position: relative;
    overflow: hidden;

    padding: 48px 20px 22px;

    background:
        radial-gradient(
            circle at 15% 20%,
            rgba(70,150,230,0.18),
            transparent 30%
        ),
        radial-gradient(
            circle at 85% 80%,
            rgba(0,190,255,0.10),
            transparent 28%
        ),
        linear-gradient(
            135deg,
            #081f38 0%,
            #0d3154 50%,
            #092744 100%
        );

    border-top: 1px solid rgba(120,200,255,0.16);

    box-shadow:
        0 -12px 35px rgba(8,35,60,0.12);
}


/* ---------- FOOTER GLOW ---------- */

.site-footer::before {
    content: "";

    position: absolute;

    width: 420px;
    height: 420px;

    left: -220px;
    bottom: -260px;

    border-radius: 50%;

    background:
        radial-gradient(
            circle,
            rgba(60,170,255,0.16),
            transparent 68%
        );

    pointer-events: none;
}


/* ---------- CONTAINER ---------- */

.footer-container {
    position: relative;
    z-index: 1;

    max-width: 1150px;
    margin: 0 auto;
}


/* ---------- BRAND ---------- */

.footer-brand {
    gap: 16px;

    margin-bottom: 30px;
}


.footer-brand-icon {
    width: 48px;
    height: 48px;

    border: 1px solid rgba(255,255,255,0.14);

    border-radius: 13px;

    background:
        linear-gradient(
            145deg,
            rgba(255,255,255,0.14),
            rgba(255,255,255,0.06)
        );

    box-shadow:
        0 8px 22px rgba(0,0,0,0.16);

    transition:
        transform 0.3s ease,
        background 0.3s ease;
}


.footer-brand:hover .footer-brand-icon {
    transform: translateY(-3px) scale(1.05);

    background:
        linear-gradient(
            145deg,
            rgba(255,255,255,0.20),
            rgba(255,255,255,0.08)
        );
}


/* ---------- BRAND TITLE ---------- */

.footer-brand h3 {
    color: white;

    font-size: 19px;

    font-weight: 800;

    letter-spacing: -0.2px;
}


.footer-brand p {
    color: rgba(255,255,255,0.62);

    font-size: 13px;
}


/* ---------- FOOTER LINKS ---------- */

.footer-links {
    gap: 10px 22px;

    padding: 20px 0;

    border-top:
        1px solid rgba(255,255,255,0.12);

    border-bottom:
        1px solid rgba(255,255,255,0.12);
}


.footer-links a {
    position: relative;

    padding: 5px 0;

    color: rgba(255,255,255,0.76);

    font-size: 13px;

    font-weight: 650;

    transition:
        color 0.25s ease,
        transform 0.25s ease;
}


/* ---------- LINK UNDERLINE ---------- */

.footer-links a::after {
    content: "";

    position: absolute;

    left: 0;
    bottom: 0;

    width: 0;
    height: 2px;

    border-radius: 2px;

    background: #69cfff;

    transition:
        width 0.25s ease;
}


.footer-links a:hover {
    color: #8ed8ff;

    transform: translateY(-1px);
}


.footer-links a:hover::after {
    width: 100%;
}


/* ---------- BOTTOM BAR ---------- */

.footer-bottom {
    padding-top: 22px;

    color: rgba(255,255,255,0.52);

    font-size: 12px;
}


/* ---------- BOTTOM RIGHT ---------- */

.footer-bottom span:last-child {
    color: rgba(255,255,255,0.62);
}


/* ---------- MOBILE ---------- */

@media (max-width: 700px) {

    .site-footer {
        padding:
            40px 18px 20px;
    }

    .footer-brand {
        margin-bottom: 24px;
    }

    .footer-links {
        gap: 10px 18px;
    }

    .footer-bottom {
        padding-top: 18px;

        gap: 10px;
    }

}
     /* ========================================= */
/* PHASE 19 — PREMIUM LESSON PAGE            */
/* ========================================= */

.lesson-section {
    position: relative;
    overflow: hidden;
    padding: 72px 20px 90px;
    background:
        radial-gradient(circle at 8% 10%, rgba(40, 130, 220, 0.10), transparent 28%),
        radial-gradient(circle at 92% 82%, rgba(0, 180, 255, 0.07), transparent 30%),
        linear-gradient(180deg, #f7fbfe 0%, #edf5fb 100%);
}

.lesson-section::before {
    content: "";
    position: absolute;
    inset: 0;
    pointer-events: none;
    opacity: 0.34;
    background-image:
        linear-gradient(rgba(30, 100, 160, 0.045) 1px, transparent 1px),
        linear-gradient(90deg, rgba(30, 100, 160, 0.045) 1px, transparent 1px);
    background-size: 42px 42px;
}

.lesson-header,
.lesson-container {
    position: relative;
    z-index: 1;
}

.lesson-header {
    max-width: 1150px;
    margin: 0 auto 28px;
    padding: 28px 30px 30px;
    border: 1px solid #d8e6f0;
    border-radius: 20px;
    background: linear-gradient(
        135deg,
        rgba(255,255,255,0.98),
        rgba(246,250,253,0.98)
    );
    box-shadow: 0 14px 34px rgba(25, 73, 112, 0.08);
}

.lesson-header::before {
    content: "";
    display: block;
    width: 74px;
    height: 4px;
    margin-bottom: 18px;
    border-radius: 999px;
    background: linear-gradient(90deg, #0879d1, #37b8ff);
}

.lesson-header .section-badge {
    display: inline-flex;
    align-items: center;
    gap: 7px;
    margin-bottom: 12px;
    padding: 7px 12px;
    border: 1px solid #cfe4f2;
    border-radius: 999px;
    background: #edf7fc;
    color: #0879d1;
    font-size: 11px;
    font-weight: 800;
    letter-spacing: 1px;
}

.lesson-header h2 {
    margin: 0 0 10px;
    color: #12243d;
    font-size: clamp(28px, 4vw, 40px);
    line-height: 1.15;
    letter-spacing: -0.5px;
}

.lesson-header p {
    max-width: 850px;
    margin: 0;
    color: #5a7088;
    font-size: 15px;
    line-height: 1.75;
}

.lesson-container {
    max-width: 1150px;
    margin: 0 auto;
    display: grid;
    grid-template-columns: 255px minmax(0, 1fr);
    gap: 26px;
    align-items: start;
}

.lesson-menu {
    position: sticky;
    top: 96px;
    padding: 15px;
    border: 1px solid #d5e4ee;
    border-radius: 18px;
    background: linear-gradient(
        180deg,
        #f8fbfd 0%,
        #edf4f9 100%
    );
    box-shadow: 0 12px 28px rgba(24, 68, 104, 0.09);
}

.lesson-menu::before {
    content: "COURSE CONTENT";
    display: block;
    padding: 5px 10px 12px;
    color: #6a8095;
    font-size: 10px;
    font-weight: 900;
    letter-spacing: 1.4px;
}

.lesson-menu a {
    position: relative;
    display: block;
    margin: 3px 0;
    padding: 11px 12px 11px 16px;
    border: 1px solid transparent;
    border-radius: 10px;
    color: #30445c;
    text-decoration: none;
    font-size: 13px;
    font-weight: 700;
    line-height: 1.35;
    transition:
        transform 0.25s ease,
        background 0.25s ease,
        border-color 0.25s ease,
        color 0.25s ease,
        box-shadow 0.25s ease;
}

.lesson-menu a::before {
    content: "";
    position: absolute;
    left: 0;
    top: 9px;
    bottom: 9px;
    width: 3px;
    border-radius: 999px;
    background: #168bd8;
    transform: scaleY(0);
    transition: transform 0.25s ease;
}

.lesson-menu a:hover {
    transform: translateX(4px);
    border-color: #cfe2ef;
    background: #ffffff;
    color: #0879d1;
    box-shadow: 0 5px 14px rgba(30, 95, 140, 0.08);
}

.lesson-menu a:hover::before {
    transform: scaleY(1);
}

.lesson-content {
    min-width: 0;
}

.lesson-topic {
    position: relative;
    margin-bottom: 22px;
    padding: 30px 30px 28px;
    border: 1px solid #d9e6ef;
    border-radius: 19px;
    background: linear-gradient(
        135deg,
        #ffffff 0%,
        #fbfdff 100%
    );
    box-shadow: 0 10px 28px rgba(22, 64, 98, 0.07);
    transition:
        transform 0.28s ease,
        box-shadow 0.28s ease,
        border-color 0.28s ease;
    scroll-margin-top: 100px;
}

.lesson-topic::before {
    content: "";
    position: absolute;
    left: 0;
    top: 20px;
    bottom: 20px;
    width: 4px;
    border-radius: 0 6px 6px 0;
    background: linear-gradient(
        180deg,
        #0879d1,
        #42b9ff
    );
}

.lesson-topic:hover {
    transform: translateY(-3px);
    border-color: #c9dfea;
    box-shadow: 0 16px 34px rgba(22, 64, 98, 0.10);
}

.lesson-topic:target {
    border-color: #9dc9e4;
    box-shadow:
        0 0 0 3px rgba(8, 121, 209, 0.08),
        0 16px 34px rgba(22, 64, 98, 0.10);
}

.lesson-topic h3 {
    margin: 0 0 15px;
    color: #14243b;
    font-size: 22px;
    line-height: 1.3;
    letter-spacing: -0.2px;
}

.lesson-topic p,
.lesson-topic li {
    color: #586e85;
    font-size: 14px;
    line-height: 1.8;
}

.lesson-topic p {
    margin-top: 0;
}

.lesson-topic ul {
    margin-top: 10px;
    padding-left: 22px;
}

.lesson-formula {
    margin: 20px 0;
    padding: 17px 20px;
    border: 1px solid #cfe3ef;
    border-left: 4px solid #0b8bd8;
    border-radius: 12px;
    background: linear-gradient(
        135deg,
        #edf6fb,
        #f7fbfd
    );
    color: #17304b;
    font-weight: 800;
    line-height: 1.7;
    box-shadow: inset 0 1px 0 rgba(255,255,255,0.8);
}

.lesson-note {
    margin-top: 20px;
    padding: 18px 20px;
    border: 1px solid #d8e7f0;
    border-radius: 13px;
    background: #f7fafc;
}

.lesson-note strong {
    color: #17324f;
}

.lesson-note p {
    margin: 8px 0 0;
}

.lesson-next {
    border: 1px solid #cfe2ee;
    border-radius: 15px;
    background: linear-gradient(
        135deg,
        #eef8fd,
        #ffffff
    );
    box-shadow: 0 10px 24px rgba(22, 64, 98, 0.07);
}

.lesson-next a {
    color: #0879d1;
    font-weight: 800;
}

@media (max-width: 900px) {

    .lesson-container {
        grid-template-columns: 1fr;
    }

    .lesson-menu {
        position: relative;
        top: auto;
    }

    .lesson-menu::before {
        padding-bottom: 8px;
    }

}

@media (max-width: 600px) {

    .lesson-section {
        padding: 45px 14px 60px;
    }

    .lesson-header {
        padding: 22px 20px 24px;
        border-radius: 16px;
    }

    .lesson-header h2 {
        font-size: 28px;
    }

    .lesson-header p {
        font-size: 14px;
    }

    .lesson-container {
        gap: 16px;
    }

    .lesson-menu {
        padding: 10px;
        border-radius: 15px;
    }

    .lesson-menu a {
        padding: 10px 11px 10px 14px;
        font-size: 12px;
    }

    .lesson-topic {
        padding: 24px 20px 22px;
        margin-bottom: 16px;
        border-radius: 16px;
    }

    .lesson-topic h3 {
        font-size: 19px;
    }

    .lesson-topic p,
    .lesson-topic li {
        font-size: 13.5px;
    }

    .lesson-formula {
        padding: 14px 15px;
        font-size: 13px;
    }

}
    /* ========================================= */
/* PHASE 19.1 — LESSON PAGE POLISH           */
/* ========================================= */

/* TIGHTER LESSON HEADER */

.lesson-header {
    padding: 22px 30px 24px;
    margin-bottom: 22px;
}

.lesson-header::before {
    margin-bottom: 12px;
}

.lesson-header h2 {
    font-size: clamp(27px, 3.5vw, 36px);
}

.lesson-header p {
    line-height: 1.6;
}


/* ========================================= */
/* ACTIVE LESSON HIGHLIGHT                   */
/* ========================================= */

/* Generator Fundamentals */

.lesson-container:has(#gen-study-basics:target)
.lesson-menu a[href="#gen-study-basics"],

/* Generator Construction */

.lesson-container:has(#gen-study-construction:target)
.lesson-menu a[href="#gen-study-construction"],

/* Generator Ratings */

.lesson-container:has(#gen-study-rating:target)
.lesson-menu a[href="#gen-study-rating"],

/* Working Principle */

.lesson-container:has(#gen-study-working:target)
.lesson-menu a[href="#gen-study-working"],

/* Synchronization */

.lesson-container:has(#gen-study-synchronization:target)
.lesson-menu a[href="#gen-study-synchronization"],

/* Generator Loading */

.lesson-container:has(#gen-study-loading:target)
.lesson-menu a[href="#gen-study-loading"],

/* Operating Parameters */

.lesson-container:has(#gen-study-parameters:target)
.lesson-menu a[href="#gen-study-parameters"],

/* MW / MVAR */

.lesson-container:has(#gen-study-mw-mvar:target)
.lesson-menu a[href="#gen-study-mw-mvar"],

/* Power Factor */

.lesson-container:has(#gen-study-pf-capability:target)
.lesson-menu a[href="#gen-study-pf-capability"],

/* Excitation */

.lesson-container:has(#gen-study-excitation:target)
.lesson-menu a[href="#gen-study-excitation"],

/* Practical Synchronization */

.lesson-container:has(#gen-study-synchronization-practical:target)
.lesson-menu a[href="#gen-study-synchronization-practical"],

/* Start-Up */

.lesson-container:has(#gen-study-startup:target)
.lesson-menu a[href="#gen-study-startup"],

/* Shutdown */

.lesson-container:has(#gen-study-shutdown:target)
.lesson-menu a[href="#gen-study-shutdown"] {

    border-color: #b9dbef;
    background: linear-gradient(
        135deg,
        #e7f5fd,
        #f7fcff
    );
    color: #0879d1;
    box-shadow:
        0 5px 14px rgba(8, 121, 209, 0.10);
    transform: translateX(3px);
}


/* Active lesson blue indicator */

.lesson-container:has(#gen-study-basics:target)
.lesson-menu a[href="#gen-study-basics"]::before,

.lesson-container:has(#gen-study-construction:target)
.lesson-menu a[href="#gen-study-construction"]::before,

.lesson-container:has(#gen-study-rating:target)
.lesson-menu a[href="#gen-study-rating"]::before,

.lesson-container:has(#gen-study-working:target)
.lesson-menu a[href="#gen-study-working"]::before,

.lesson-container:has(#gen-study-synchronization:target)
.lesson-menu a[href="#gen-study-synchronization"]::before,

.lesson-container:has(#gen-study-loading:target)
.lesson-menu a[href="#gen-study-loading"]::before,

.lesson-container:has(#gen-study-parameters:target)
.lesson-menu a[href="#gen-study-parameters"]::before,

.lesson-container:has(#gen-study-mw-mvar:target)
.lesson-menu a[href="#gen-study-mw-mvar"]::before,

.lesson-container:has(#gen-study-pf-capability:target)
.lesson-menu a[href="#gen-study-pf-capability"]::before,

.lesson-container:has(#gen-study-excitation:target)
.lesson-menu a[href="#gen-study-excitation"]::before,

.lesson-container:has(#gen-study-synchronization-practical:target)
.lesson-menu a[href="#gen-study-synchronization-practical"]::before,

.lesson-container:has(#gen-study-startup:target)
.lesson-menu a[href="#gen-study-startup"]::before,

.lesson-container:has(#gen-study-shutdown:target)
.lesson-menu a[href="#gen-study-shutdown"]::before {

    transform: scaleY(1);
}
    /* ========================================= */
/* PHASE 19.2 — STICKY HEADER OFFSET         */
/* ========================================= */

.lesson-section {
    scroll-margin-top: 95px;
}

.lesson-topic {
    scroll-margin-top: 110px;
}

   /* ========================================= */
/* PHASE 20 — PREMIUM ENGINEERING TOOLBOX    */
/* ========================================= */

.engineering-toolbox {
    position: relative;
    overflow: hidden;
    padding: 80px 20px 85px;

    background:
        radial-gradient(
            circle at 10% 15%,
            rgba(30,130,220,0.10),
            transparent 30%
        ),
        radial-gradient(
            circle at 90% 80%,
            rgba(0,180,255,0.08),
            transparent 30%
        ),
        linear-gradient(
            180deg,
            #f7fbfe 0%,
            #edf5fb 100%
        );
}

.engineering-toolbox::before {
    content: "";

    position: absolute;
    inset: 0;

    pointer-events: none;

    opacity: 0.32;

    background-image:
        linear-gradient(
            rgba(30,100,160,0.045) 1px,
            transparent 1px
        ),
        linear-gradient(
            90deg,
            rgba(30,100,160,0.045) 1px,
            transparent 1px
        );

    background-size: 42px 42px;
}


.toolbox-container {
    position: relative;
    z-index: 1;

    max-width: 1150px;
    margin: 0 auto;
}


.toolbox-header {
    text-align: center;
    max-width: 780px;

    margin: 0 auto 42px;
}


.toolbox-badge {
    display: inline-flex;

    align-items: center;
    justify-content: center;

    padding: 7px 16px;

    margin-bottom: 14px;

    border: 1px solid #c9dfef;

    border-radius: 999px;

    background: #edf7fc;

    color: #0879d1;

    font-size: 11px;
    font-weight: 800;

    letter-spacing: 1.2px;

    box-shadow:
        0 5px 16px rgba(30,80,120,0.07);
}


.toolbox-header h2 {
    margin: 0 0 12px;

    color: #173f68;

    font-size:
        clamp(30px, 4vw, 40px);

    font-weight: 850;

    letter-spacing: -0.6px;

    line-height: 1.15;
}


.toolbox-header p {
    max-width: 720px;

    margin: 0 auto;

    color: #64788b;

    font-size: 15px;

    line-height: 1.7;
}


/* ========================================= */
/* TOOLBOX GRID                              */
/* ========================================= */

.toolbox-grid {
    display: grid;

    grid-template-columns:
        repeat(4, 1fr);

    gap: 22px;
}


/* ========================================= */
/* TOOLBOX CARD                              */
/* ========================================= */

.toolbox-card {
    position: relative;

    overflow: hidden;

    display: flex;
    flex-direction: column;

    min-height: 285px;

    padding: 26px 23px;

    border:
        1px solid #d8e4ef;

    border-radius: 18px;

    background:
        linear-gradient(
            145deg,
            #ffffff 0%,
            #f8fbfe 100%
        );

    box-shadow:
        0 8px 25px rgba(20,60,100,0.07);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease,
        border-color 0.3s ease;
}


/* TOP ACCENT */

.toolbox-card::before {
    content: "";

    position: absolute;

    top: 0;
    left: 0;
    right: 0;

    height: 4px;

    background:
        linear-gradient(
            90deg,
            #1769aa,
            #36a9e1
        );

    opacity: 0;

    transition:
        opacity 0.3s ease;
}


.toolbox-card:hover {
    transform:
        translateY(-7px);

    border-color: #9fc5e2;

    box-shadow:
        0 18px 40px rgba(20,65,105,0.14);
}


.toolbox-card:hover::before {
    opacity: 1;
}


/* ========================================= */
/* TOOLBOX ICON                              */
/* ========================================= */

.toolbox-icon {
    width: 56px;
    height: 56px;

    display: flex;

    align-items: center;
    justify-content: center;

    margin-bottom: 17px;

    border:
        1px solid #c9dfef;

    border-radius: 14px;

    background:
        linear-gradient(
            135deg,
            #e7f3fc,
            #d9edf9
        );

    font-size: 26px;

    box-shadow:
        0 6px 16px rgba(30,90,135,0.08);

    transition:
        transform 0.3s ease,
        box-shadow 0.3s ease;
}


.toolbox-card:hover .toolbox-icon {
    transform:
        translateY(-3px)
        scale(1.06);

    box-shadow:
        0 9px 22px rgba(30,90,135,0.15);
}


/* ========================================= */
/* TOOLBOX TITLE                             */
/* ========================================= */

.toolbox-card h3 {
    margin: 0 0 10px;

    color: #173f68;

    font-size: 19px;

    font-weight: 800;

    transition:
        color 0.25s ease;
}


.toolbox-card:hover h3 {
    color: #1268a5;
}


/* ========================================= */
/* TOOLBOX DESCRIPTION                       */
/* ========================================= */

.toolbox-card p {
    margin: 0 0 18px;

    color: #64788b;

    font-size: 13px;

    line-height: 1.7;

    flex-grow: 1;
}


/* ========================================= */
/* TOOLBOX LINKS                             */
/* ========================================= */

.toolbox-links {
    display: flex;

    flex-direction: column;

    gap: 7px;

    margin-top: auto;
}


.toolbox-links a {
    display: flex;

    align-items: center;

    width: fit-content;

    padding: 5px 0;

    color: #1976d2;

    font-size: 12px;

    font-weight: 750;

    text-decoration: none;

    transition:
        color 0.25s ease,
        transform 0.25s ease;
}


.toolbox-links a:hover {
    color: #0b5b96;

    transform:
        translateX(5px);
}


/* ========================================= */
/* TABLET                                    */
/* ========================================= */

@media (max-width: 1000px) {

    .toolbox-grid {
        grid-template-columns:
            repeat(2, 1fr);
    }

}


/* ========================================= */
/* MOBILE                                    */
/* ========================================= */

@media (max-width: 600px) {

    .engineering-toolbox {
        padding: 60px 18px 65px;
    }

    .toolbox-header h2 {
        font-size: 28px;
    }

    .toolbox-header p {
        font-size: 14px;
    }

    .toolbox-grid {
        grid-template-columns: 1fr;
        gap: 16px;
    }

    .toolbox-card {
        min-height: 0;
        padding: 23px 20px;
    }

} 
    /* ========================================= */
/* PHASE 21A — PROFESSIONAL CALCULATOR GRID */
/* ========================================= */

#calculators + .container {
    display: grid;

    grid-template-columns:
        repeat(2, minmax(0, 1fr));

    gap: 24px;

    max-width: 1150px;

    margin: 0 auto;
}


/* ========================================= */
/* CALCULATOR CARDS                          */
/* ========================================= */

#calculators + .container .card[id^="calc-"] {
    margin-bottom: 0;
}


/* ========================================= */
/* CABLE REFERENCE — FULL WIDTH              */
/* ========================================= */

#calculators + .container .card#cable-reference {
    grid-column: 1 / -1;

    margin-bottom: 0;
}


/* ========================================= */
/* MOBILE                                    */
/* ========================================= */

@media (max-width: 850px) {

    #calculators + .container {
        grid-template-columns: 1fr;
        gap: 20px;
    }

    #calculators + .container .card#cable-reference {
        grid-column: auto;
    }

}
    /* ========================================= */
/* PHASE 21B — CALCULATOR CARD POLISH       */
/* ========================================= */


/* ========================================= */
/* CALCULATOR CARD HEADER                    */
/* ========================================= */

.container .card[id^="calc-"] h2,
.container .card#cable-reference h2 {

    display: flex;

    align-items: center;

    gap: 10px;

    min-height: 34px;
}


/* ========================================= */
/* INPUT GROUP VISUAL SEPARATION             */
/* ========================================= */

.container .card[id^="calc-"] label {

    position: relative;

    padding-left: 3px;
}


/* ========================================= */
/* INPUT HOVER                               */
/* ========================================= */

.container .card[id^="calc-"] input:hover,
.container .card[id^="calc-"] select:hover,
.container .card#cable-reference input:hover,
.container .card#cable-reference select:hover {

    border-color: #9fc9e3;

    background: #ffffff;
}


/* ========================================= */
/* RESULT AREA — STRONGER VISUAL HIERARCHY  */
/* ========================================= */

.container .card[id^="calc-"] .result {

    position: relative;

    overflow: hidden;

    min-height: 24px;

    border-left: 4px solid #3da6df;

    background:
        linear-gradient(
            135deg,
            #eef8ff 0%,
            #f8fcff 100%
        );

    font-weight: 650;

    transition:
        transform 0.25s ease,
        box-shadow 0.25s ease;
}


/* RESULT TOP GLOW */

.container .card[id^="calc-"] .result::before {

    content: "";

    position: absolute;

    top: 0;
    left: 0;
    right: 0;

    height: 2px;

    background:
        linear-gradient(
            90deg,
            #2479b8,
            #63c8ed
        );

    opacity: 0.7;
}


/* ========================================= */
/* NORMAL RESULT                             */
/* ========================================= */

.container .card[id^="calc-"] .result.normal {

    border-left-color: #35a66f;

    background:
        linear-gradient(
            135deg,
            #effaf5,
            #f8fdfb
        );
}


/* ========================================= */
/* HIGH RESULT                               */
/* ========================================= */

.container .card[id^="calc-"] .result.high {

    border-left-color: #e0a52f;

    background:
        linear-gradient(
            135deg,
            #fff9e9,
            #fffdf7
        );
}


/* ========================================= */
/* OVERLOAD / WARNING RESULT                 */
/* ========================================= */

.container .card[id^="calc-"] .result.overload,
.container .card[id^="calc-"] .result.warning {

    border-left-color: #d95c5c;

    background:
        linear-gradient(
            135deg,
            #fff2f2,
            #fffafa
        );
}


/* ========================================= */
/* CALCULATOR INFO TEXT                      */
/* ========================================= */

.container .card[id^="calc-"] .info {

    margin-top: 18px;

    padding-top: 14px;

    border-top:
        1px solid #e0ebf3;

    color: #4f6678;

    font-size: 12px;

    line-height: 1.7;
}


/* ========================================= */
/* BUTTON PRESS EFFECT                       */
/* ========================================= */

.container .card[id^="calc-"] button:active {

    transform:
        translateY(1px);

    box-shadow:
        0 4px 10px rgba(25,118,210,0.16);
}


/* ========================================= */
/* CALCULATOR CARD MOBILE                    */
/* ========================================= */

@media (max-width: 700px) {

    .container .card[id^="calc-"] h2 {

        align-items: flex-start;

        font-size: 21px;
    }

    .container .card[id^="calc-"] .result {

        padding:
            16px 17px;
    }

}
    /* ========================================= */
/* PHASE 21C — CALCULATOR DASHBOARD         */
/* ========================================= */

.calculator-dashboard {

    position: relative;

    z-index: 2;

    display: grid;

    grid-template-columns:
        repeat(5, 1fr);

    gap: 14px;

    max-width: 1100px;

    margin: 28px auto 38px;

    padding: 16px;

    border:
        1px solid #d5e5ef;

    border-radius: 16px;

    background:
        linear-gradient(
            135deg,
            rgba(255,255,255,0.96),
            rgba(242,249,253,0.96)
        );

    box-shadow:
        0 8px 24px rgba(25,70,105,0.07);
}


/* ========================================= */
/* DASHBOARD ITEM                            */
/* ========================================= */

.dashboard-item {

    display: flex;

    align-items: center;

    gap: 11px;

    min-height: 62px;

    padding:
        10px 13px;

    border:
        1px solid #e0ebf3;

    border-radius: 12px;

    background:
        rgba(255,255,255,0.82);

    transition:
        transform 0.25s ease,
        box-shadow 0.25s ease,
        border-color 0.25s ease;
}


.dashboard-item:hover {

    transform:
        translateY(-3px);

    border-color:
        #afd0e5;

    box-shadow:
        0 8px 20px rgba(25,75,115,0.10);
}


/* ========================================= */
/* DASHBOARD ICON                            */
/* ========================================= */

.dashboard-icon {

    width: 40px;
    height: 40px;

    flex-shrink: 0;

    display: flex;

    align-items: center;
    justify-content: center;

    border:
        1px solid #c9dfef;

    border-radius: 11px;

    background:
        linear-gradient(
            135deg,
            #e8f5fc,
            #dceefa
        );

    font-size: 19px;

    box-shadow:
        0 4px 12px rgba(30,90,135,0.07);

    transition:
        transform 0.25s ease;
}


.dashboard-item:hover .dashboard-icon {

    transform:
        scale(1.06);
}


/* ========================================= */
/* DASHBOARD NUMBER                          */
/* ========================================= */

.dashboard-number {

    color:
        #1769a6;

    font-size:
        20px;

    font-weight:
        850;

    line-height:
        1;
}


/* ========================================= */
/* DASHBOARD LABEL                           */
/* ========================================= */

.dashboard-label {

    margin-top:
        4px;

    color:
        #667c90;

    font-size:
        10px;

    font-weight:
        750;

    line-height:
        1.25;
}


/* ========================================= */
/* TABLET                                    */
/* ========================================= */

@media (max-width: 1000px) {

    .calculator-dashboard {

        grid-template-columns:
            repeat(3, 1fr);

    }

}


/* ========================================= */
/* MOBILE                                    */
/* ========================================= */

@media (max-width: 650px) {

    .calculator-dashboard {

        grid-template-columns:
            repeat(2, 1fr);

        gap: 10px;

        margin:
            22px auto 30px;

        padding:
            12px;
    }


    .dashboard-item {

        min-height:
            58px;

        padding:
            9px 10px;
    }


    .dashboard-icon {

        width:
            36px;

        height:
            36px;

        font-size:
            17px;
    }


    .dashboard-number {

        font-size:
            18px;
    }


    .dashboard-label {

        font-size:
            9px;
    }

}
    /* ========================================= */
/* PHASE 21D — CALCULATOR CATEGORY BADGES   */
/* ========================================= */


/* ---------- COMMON BADGE ---------- */

.container .card[id^="calc-"]::after,
.container .card#cable-reference::after {

    position: absolute;

    top: 18px;
    right: 20px;

    display: flex;

    align-items: center;
    justify-content: center;

    min-height: 22px;

    padding:
        4px 9px;

    border:
        1px solid #d1e4ef;

    border-radius: 999px;

    background:
        #eef7fc;

    color:
        #4c7898;

    font-size:
        9px;

    font-weight:
        800;

    letter-spacing:
        0.7px;

    line-height:
        1;

    box-sizing:
        border-box;

    pointer-events:
        none;

    z-index:
        4;
}


/* ========================================= */
/* INDIVIDUAL CATEGORIES                     */
/* ========================================= */

#calc-mva::after {
    content: "⚡ POWER";
}

#calc-transformer::after {
    content: "🔌 EQUIPMENT";
}

#calc-motor::after {
    content: "⚙️ EQUIPMENT";
}

#calc-mvar::after {
    content: "📊 GENERATOR";
}

#calc-pf::after {
    content: "📐 POWER FACTOR";
}

#calc-voltage-drop::after {
    content: "📏 CABLE DESIGN";
}

#cable-reference::after {
    content: "📋 REFERENCE";
}


/* ========================================= */
/* BADGE HOVER                              */
/* ========================================= */

.container .card[id^="calc-"]:hover::after,
.container .card#cable-reference:hover::after {

    border-color:
        #afd3e9;

    background:
        #e5f4fc;

    color:
        #1769a6;
}


/* ========================================= */
/* MOBILE                                   */
/* ========================================= */

@media (max-width: 700px) {

    .container .card[id^="calc-"]::after,
    .container .card#cable-reference::after {

        top:
            14px;

        right:
            15px;

        font-size:
            8px;

        padding:
            4px 7px;
    }

}
    /* =========================================================
   PHASE 22B — MOBILE / TABLET OVERFLOW FIX
   ========================================================= */

@media (max-width: 900px) {

    /* Learning sections */
    .learning-grid {
        grid-template-columns: 1fr;
    }

    .learning-card {
        min-width: 0;
    }

    /* Calculator category cards */
    .calculator-category-grid {
        grid-template-columns: 1fr;
    }

    /* Prevent cards from forcing page width */
    .card {
        min-width: 0;
    }

}
    /* =========================================================
   PHASE 23B-3 — DEFER BELOW-FOLD RENDERING
   Helps reduce initial Style & Layout work on long pages
   ========================================================= */

#electrical,
#boiler,
#turbine,
#maintenance,
#toolbox,
#calculators,
#learning,
#reference,
#about {
    content-visibility: auto;
    contain-intrinsic-size: 800px;
}
    </style>
        <!-- Structured Data / JSON-LD -->

    <script type="application/ld+json">
    {
      "@context": "https://schema.org",
      "@graph": [
        {
          "@type": "WebSite",
          "@id": "https://tapu4u2001-source.github.io/power-plant-engineering-hub/#website",
          "url": "https://tapu4u2001-source.github.io/power-plant-engineering-hub/",
          "name": "Power Plant Engineering Hub",
          "description": "Practical power plant engineering knowledge, calculators, troubleshooting guides and reference resources.",
          "inLanguage": "en-IN"
        },
        {
          "@type": "Organization",
          "@id": "https://tapu4u2001-source.github.io/power-plant-engineering-hub/#organization",
          "name": "Power Plant Engineering Hub",
          "url": "https://tapu4u2001-source.github.io/power-plant-engineering-hub/",
          "description": "Educational resource for practical power plant electrical, boiler, turbine and maintenance engineering."
        }
      ]
    }
    </script>

</head>


<body>

<!-- ========================================= -->
<!-- POWER PLANT ENGINEERING HUB - HEADER -->
<!-- ========================================= -->

<header class="site-header">

    <div class="header-container">

        <div class="brand">

            <div class="brand-icon">⚡</div>

            <div class="brand-text">

                <div class="brand-title">
                    Power Plant Engineering Hub
                </div>

                <div class="brand-subtitle">
                    Practical Engineering Knowledge
                </div>

            </div>

        </div>
                <button class="menu-toggle"
                onclick="toggleMenu()"
                aria-label="Open navigation menu">
            ☰
        </button>

        <nav class="main-nav" id="mainNav">

            <a href="#home">🏠 Home</a>
            <a href="#electrical">⚡ Electrical</a>
            <a href="#boiler">🔥 Boiler</a>
            <a href="#turbine">🌀 Turbine</a>
            <a href="#maintenance">🧰 Maintenance</a>
            <a href="#calculators">📐 Calculators</a>
            <a href="#toolbox">🧰 Toolbox</a>
            <a href="#learning">📚 Learning</a>
            <a href="#reference">📋 Reference</a>
            <a href="#about">ℹ️ About</a>

        </nav>

    </div>

</header>
<main>
 <!-- ======================================== -->
<!-- HERO SECTION -->
<!-- ========================================= -->

<section class="hero-section" id="home">

    <div class="hero-content">

        <div class="hero-badge">
            ⚡ POWER PLANT ENGINEERING
        </div>

        <h1>
            Power Plant Engineering Hub
        </h1>

        <p class="hero-tagline">
            Learn. Calculate. Troubleshoot. Engineer.
        </p>

        <p class="hero-description">
            Practical engineering knowledge, calculators and
            reference resources for power plant professionals.
        </p>

        <div class="hero-buttons">

            <a href="#engineering" class="hero-btn primary">
                ⚡ Explore Engineering
            </a>

            <a href="#calculators" class="hero-btn secondary">
                📐 Engineering Calculators
            </a>

        </div>

    </div>

</section>
 
<!-- ========================================= -->
<!-- ENGINEERING CATEGORIES -->
<!-- ========================================= -->

<section class="engineering-section" id="engineering">

    <div class="section-heading">

        <div class="section-badge">
            ⚙️ ENGINEERING KNOWLEDGE
        </div>

        <h2>
            Explore Power Plant Engineering
        </h2>

        <p>
            Practical knowledge covering the major systems
            and equipment found in modern power plants.
        </p>

    </div>


    <div class="engineering-grid">


        <!-- ELECTRICAL -->

        <div class="engineering-card">
        <img
             src="images/electrical.jpg"
             alt="Power plant electrical engineering"
             class="engineering-card-image"
             loading="lazy">
            <div class="engineering-icon">
                ⚡
            </div>

            <h3>
                Electrical Engineering
            </h3>

            <p>
                Learn generators, transformers, protection,
                motors, switchyards, excitation systems and drives.
            </p>

            <div class="engineering-topics">

                <span>Generator</span>
                <span>Transformer</span>
                <span>Protection</span>
                <span>Motors</span>
                <span>Switchyard</span>
                <span>Drives</span>

            </div>

            <a href="#electrical" class="category-link">
                Explore Electrical →
            </a>

        </div>


        <!-- BOILER -->

        <div class="engineering-card">
             <img
                src="images/boiler.jpg"
                alt="Power plant boiler and combustion"
                class="engineering-card-image"
                loading="lazy">
            <div class="engineering-icon">
                🔥
            </div>

            <h3>
                Boiler & Combustion
            </h3>

            <p>
                Understand boiler operation, combustion,
                AFBC/CFBC, ESP, fans, feeders and furnace systems.
            </p>

            <div class="engineering-topics">

                <span>Boiler</span>
                <span>AFBC / CFBC</span>
                <span>Combustion</span>
                <span>ESP</span>
                <span>Fans</span>
                <span>Feeders</span>

            </div>

            <a href="#boiler" class="category-link">
                Explore Boiler →
            </a>

        </div>


        <!-- TURBINE -->

        <div class="engineering-card">
            <img
                 src="images/turbine.jpg"
                 alt="Steam turbine power plant"
                 class="engineering-card-image"
                 loading="lazy">
            <div class="engineering-icon">
                🌀
            </div>

            <h3>
                Turbine & Steam Cycle
            </h3>

            <p>
                Learn turbine operation, governing, condenser,
                heaters, pumps and the complete steam cycle.
            </p>

            <div class="engineering-topics">

                <span>Turbine</span>
                <span>Governing</span>
                <span>Condenser</span>
                <span>HP Heaters</span>
                <span>LP Heaters</span>
                <span>Pumps</span>

            </div>

            <a href="#turbine" class="category-link">
                Explore Turbine →
            </a>

        </div>


        <!-- MAINTENANCE -->

        <div class="engineering-card">
             <img
                 src="images/maintenance.jpg"
                 alt="Power plant maintenance"
                 class="engineering-card-image"
                 loading="lazy">
            <div class="engineering-icon">
                🧰
            </div>

            <h3>
                Maintenance & Troubleshooting
            </h3>

            <p>
                Practical troubleshooting guides for electrical
                equipment, rotating machines and plant systems.
            </p>

            <div class="engineering-topics">

                <span>Fault Finding</span>
                <span>Motor Trips</span>
                <span>VFD</span>
                <span>Protection</span>
                <span>Testing</span>
                <span>Maintenance</span>

            </div>

            <a href="#maintenance" class="category-link">
                Explore Maintenance →
            </a>

        </div>


    </div>

</section>
      </section>


<!-- ========================================= -->
<!-- ENGINEERING STATISTICS -->
<!-- ========================================= -->

<section class="engineering-stats">

    <div class="engineering-stats-container">

        <div class="stat-item">
            <div class="stat-icon">⚡</div>
            <div class="stat-number">8+</div>
            <div class="stat-label">Electrical Modules</div>
        </div>

        <div class="stat-item">
            <div class="stat-icon">🔥</div>
            <div class="stat-number">20</div>
            <div class="stat-label">Boiler Lessons</div>
        </div>

        <div class="stat-item">
            <div class="stat-icon">🌀</div>
            <div class="stat-number">20</div>
            <div class="stat-label">Turbine Lessons</div>
        </div>

        <div class="stat-item">
            <div class="stat-icon">📐</div>
            <div class="stat-number">7+</div>
            <div class="stat-label">Engineering Calculators</div>
        </div>

    </div>

</section>

<!-- ========================================= -->
<!-- ELECTRICAL ENGINEERING SECTION -->
<!-- ========================================= -->

<section class="learning-section" id="electrical">

    <div class="learning-header">

        <div class="section-badge">
            ⚡ ELECTRICAL ENGINEERING
        </div>

        <h2>
            Electrical Engineering
        </h2>

        <p>
            Practical electrical engineering knowledge for
            generators, transformers, protection, motors,
            excitation systems, drives and switchyards.
        </p>

    </div>


    <div class="learning-grid">


        <!-- GENERATOR -->

        <div class="learning-card">

            <div class="learning-card-icon">
                ⚡
            </div>

            <h3>
                Generator
            </h3>

            <p>
                Understand generator construction, operation,
                ratings, synchronization and important operating parameters.
            </p>

            <a href="#generator-studies">
                Learn Generator →
            </a>

        </div>


        <!-- TRANSFORMER -->

        <div class="learning-card">

            <div class="learning-card-icon">
                🔌
            </div>

            <h3>
                Transformer
            </h3>

            <p>
                Learn transformer operation, construction,
                loading, cooling, testing and maintenance.
            </p>

            <a href="#transformer-protection">
                Learn Transformer →
            </a>

        </div>


        <!-- GENERATOR PROTECTION -->

        <div class="learning-card">

            <div class="learning-card-icon">
                🛡️
            </div>

            <h3>
                Generator Protection
            </h3>

            <p>
                Understand differential protection, earth fault,
                reverse power, loss of excitation and other generator protections.
            </p>

          <a href="#lesson-generator">
    Learn Protection →
</a>

        </div>


        <!-- EXCITATION & AVR -->

        <div class="learning-card">

            <div class="learning-card-icon">
                🎛️
            </div>

            <h3>
                Excitation & AVR
            </h3>

            <p>
                Learn excitation systems, AVR operation,
                voltage control, field current and troubleshooting.
            </p>

            <a href="#excitation-avr">
                Learn Excitation →
            </a>

        </div>


        <!-- MOTORS -->

        <div class="learning-card">

            <div class="learning-card-icon">
                ⚙️
            </div>

            <h3>
                Motors
            </h3>

            <p>
                Understand motor construction, starting methods,
                protection, insulation testing and troubleshooting.
            </p>

            <a href="#motors-protection">
                Learn Motors →
            </a>

        </div>


        <!-- VFD & DRIVES -->

        <div class="learning-card">

            <div class="learning-card-icon">
                🎚️
            </div>

            <h3>
                VFD & Drives
            </h3>

            <p>
                Learn VFD fundamentals, wiring, parameters,
                motor control, faults and troubleshooting.
            </p>

            <a href="#vfd-drives">
                Learn Drives →
            </a>

        </div>


        <!-- SWITCHYARD -->

        <div class="learning-card">

            <div class="learning-card-icon">
                ⚡
            </div>

            <h3>
                Switchyard
            </h3>

            <p>
                Learn switchyard equipment including breakers,
                isolators, CTs, PTs, protection and bus systems.
            </p>

            <a href="#switchyard-substation">
                Learn Switchyard →
            </a>

        </div>


        <!-- ELECTRICAL TESTING -->

        <div class="learning-card">

            <div class="learning-card-icon">
                📐
            </div>

            <h3>
                Electrical Testing
            </h3>

            <p>
                Practical guidance on IR testing, winding resistance,
                insulation checks and electrical equipment testing.
            </p>

            <a href="#electrical-testing">
                Learn Testing →
            </a>

        </div>
    


    </div>

</section>

<!-- =========================================
     GENERATOR STUDIES
========================================= -->

<section class="lesson-section" id="generator-studies">

    <div class="lesson-header">

        <div class="section-badge">
            ⚡ GENERATOR STUDIES
        </div>

        <h2>
            Generator Studies
        </h2>

        <p>
            Learn generator construction, operating principles,
            ratings, synchronization, excitation, loading and
            practical operating parameters used in power plants.
        </p>

    </div>


    <div class="lesson-container">

        <div class="lesson-menu">

            <a href="#gen-study-basics">
                1. Generator Fundamentals
            </a>

            <a href="#gen-study-construction">
                2. Generator Construction
            </a>

            <a href="#gen-study-rating">
                3. Generator Ratings
            </a>

            <a href="#gen-study-working">
                4. Working Principle
            </a>

            <a href="#gen-study-synchronization">
                5. Synchronization
            </a>

            <a href="#gen-study-loading">
                6. Generator Loading
            </a>

            <a href="#gen-study-parameters">
                7. Operating Parameters
            </a>
            <a href="#gen-study-mw-mvar">
                8. MW / MVAR Relationship
            </a>
            <a href="#gen-study-pf-capability">
                9. Power Factor & Capability
            </a>
             <a href="#gen-study-excitation">
               10. Excitation & Reactive Power
            </a>
            <a href="#gen-study-synchronization-practical">
               11. Synchronization — Practical Procedure
            </a>
            <a href="#gen-study-startup">
               12. Generator Start-Up Checks
            </a>
             <a href="#gen-study-shutdown">
               13. Generator Shutdown Checks
             </a>
        </div>


        <div class="lesson-content">


            <!-- 1. FUNDAMENTALS -->

            <div class="lesson-topic" id="gen-study-basics">

                <h3>
                    1. Generator Fundamentals
                </h3>

                <p>
                    A synchronous generator converts mechanical energy
                    from the turbine into electrical energy.
                </p>

                <div class="lesson-formula">

                    Mechanical Energy
                    → Generator
                    → Electrical Energy

                </div>

                <p>
                    In a thermal power plant, steam rotates the turbine.
                    The turbine shaft rotates the generator rotor and
                    electrical power is produced in the stator winding.
                </p>

            </div>


            <!-- 2. CONSTRUCTION -->

            <div class="lesson-topic" id="gen-study-construction">

                <h3>
                    2. Generator Construction
                </h3>

                <p>
                    A large power plant generator consists mainly of:
                </p>

                <ul>

                    <li>Stator core</li>

                    <li>Stator winding</li>

                    <li>Rotor</li>

                    <li>Rotor field winding</li>

                    <li>Bearings</li>

                    <li>Cooling system</li>

                    <li>Excitation system</li>

                </ul>

                <div class="lesson-note">

                    <strong>
                        ⚡ Practical Point
                    </strong>

                    <p>
                        The stator produces the three-phase electrical
                        output, while the rotor carries the field winding.
                    </p>

                </div>

            </div>


            <!-- 3. RATINGS -->

            <div class="lesson-topic" id="gen-study-rating">

                <h3>
                    3. Generator Ratings
                </h3>

                <p>
                    Generator ratings are normally expressed using
                    apparent power, active power, voltage, current,
                    frequency and power factor.
                </p>

                <div class="lesson-formula">

                    S = √3 × V × I

                </div>

                <p>
                    Where:
                </p>

                <ul>

                    <li>
                        S = Apparent Power
                    </li>

                    <li>
                        V = Line Voltage
                    </li>

                    <li>
                        I = Line Current
                    </li>

                </ul>

                <p>
                    Active power is expressed in MW, while apparent
                    power is expressed in MVA.
                </p>

            </div>


            <!-- 4. WORKING -->

            <div class="lesson-topic" id="gen-study-working">

                <h3>
                    4. Generator Working Principle
                </h3>

                <p>
                    When the turbine rotates the generator rotor,
                    the rotor magnetic field rotates relative to the
                    stator conductors.
                </p>

                <div class="lesson-formula">

                    Rotor Field
                    → Rotating Magnetic Field
                    → Stator EMF
                    → Three-Phase Output

                </div>

                <p>
                    The excitation system controls the rotor field.
                    Generator voltage and reactive power are therefore
                    closely related to excitation.
                </p>

            </div>


            <!-- 5. SYNCHRONIZATION -->

            <div class="lesson-topic" id="gen-study-synchronization">

                <h3>
                    5. Generator Synchronization
                </h3>

                <p>
                    Before connecting a generator to an energized bus,
                    the generator must be synchronized with the power
                    system.
                </p>

                <p>
                    Important synchronization conditions include:
                </p>

                <ul>

                    <li>Voltage magnitude must be matched</li>

                    <li>Frequency must be matched</li>

                    <li>Phase sequence must be correct</li>

                    <li>Phase angle must be within the permissible range</li>

                </ul>

                <div class="lesson-formula">

                    Generator Voltage
                    ≈ Bus Voltage

                    <br><br>

                    Generator Frequency
                    ≈ Bus Frequency

                    <br><br>

                    Correct Phase Sequence
                    + Permissible Phase Angle
                    → Breaker Closing

                </div>

            </div>


            <!-- 6. LOADING -->

            <div class="lesson-topic" id="gen-study-loading">

                <h3>
                    6. Generator Loading
                </h3>

                <p>
                    Generator loading involves controlling active power
                    and reactive power while keeping the generator within
                    its electrical and thermal limits.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            MW
                        </strong>

                        <span>
                            Mainly related to turbine mechanical input
                            and governor control.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            MVAR
                        </strong>

                        <span>
                            Mainly influenced by excitation and the
                            generator's reactive power exchange.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            Voltage
                        </strong>

                        <span>
                            Controlled through the excitation system
                            and AVR.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            Power Factor
                        </strong>

                        <span>
                            Indicates the relationship between active
                            and apparent power.
                        </span>

                    </div>

                </div>

            </div>


            <!-- 7. OPERATING PARAMETERS -->

            <div class="lesson-topic" id="gen-study-parameters">

                <h3>
                    7. Important Generator Operating Parameters
                </h3>

                <ul>

                    <li>Generator MW</li>

                    <li>Generator MVAR</li>

                    <li>Generator voltage</li>

                    <li>Generator current</li>

                    <li>Power factor</li>

                    <li>Frequency</li>

                    <li>Field voltage</li>

                    <li>Field current</li>

                    <li>Stator temperature</li>

                    <li>Bearing temperature</li>

                    <li>Generator vibration</li>

                </ul>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        Never evaluate generator loading from MW alone.
                        Always consider MW, MVAR, voltage, current,
                        power factor, excitation and temperature together.
                    </p>

                </div>

            </div>
            <!-- =========================================
     8. GENERATOR MW / MVAR RELATIONSHIP
========================================= -->

<div class="lesson-topic" id="gen-study-mw-mvar">

    <h3>
        8. Generator MW / MVAR Relationship
    </h3>

    <p>
        MW and MVAR represent two different components of generator
        loading. MW represents active power, while MVAR represents
        reactive power.
    </p>

    <div class="lesson-formula">

        Apparent Power² = MW² + MVAR²

        <br><br>

        MVA = √(MW² + MVAR²)

    </div>

    <h4>
        ⚡ What controls MW?
    </h4>

    <p>
        Generator MW is mainly controlled by the mechanical input
        from the turbine. Increasing turbine steam input generally
        increases generator active power, provided the generator,
        turbine and grid operating limits permit it.
    </p>

    <div class="lesson-note">

        <strong>
            🛠️ Practical Plant Point
        </strong>

        <p>
            Think of MW as being primarily associated with the
            turbine/governor side of the unit.
        </p>

    </div>


    <h4>
        🔋 What controls MVAR?
    </h4>

    <p>
        Generator MVAR is strongly influenced by the excitation
        system. Changing excitation changes the generator's reactive
        power exchange with the grid, subject to the generator
        capability limits and system conditions.
    </p>

    <div class="lesson-note">

        <strong>
            🧠 Engineer's Rule
        </strong>

        <p>
            MW → mainly turbine / governor

            <br><br>

            MVAR → mainly excitation / AVR

        </p>

    </div>


    <h4>
        📐 Example
    </h4>

    <p>
        Suppose a generator is producing:
    </p>

    <ul>

        <li>MW = 40 MW</li>

        <li>MVAR = 30 MVAR</li>

    </ul>

    <div class="lesson-formula">

        MVA = √(40² + 30²)

        <br><br>

        MVA = √(1600 + 900)

        <br><br>

        MVA = √2500

        <br><br>

        <strong>MVA = 50 MVA</strong>

    </div>


    <h4>
        ⚙️ Relationship with Power Factor
    </h4>

    <div class="lesson-formula">

        Power Factor = MW / MVA

        <br><br>

        PF = 40 / 50

        <br><br>

        <strong>PF = 0.80</strong>

    </div>

    <p>
        Therefore, a generator producing 40 MW and 30 MVAR has an
        apparent power of 50 MVA and a power factor of 0.80.
    </p>


    <h4>
        🚨 Important Operating Point
    </h4>

    <p>
        Increasing MW and increasing MVAR are not the same operation.
        The operator must watch generator current, terminal voltage,
        excitation, power factor, temperature and the generator
        capability curve while changing loading.
    </p>

    <div class="lesson-formula">

        MW ↑
        → Turbine / Governor Response

        <br><br>

        MVAR ↑ or ↓
        → Excitation / AVR Response

        <br><br>

        MW + MVAR
        → Determines MVA Loading

    </div>

</div>
 <!-- =========================================
     9. GENERATOR POWER FACTOR & CAPABILITY
========================================= -->

<div class="lesson-topic" id="gen-study-pf-capability">

    <h3>
        9. Generator Power Factor & Capability
    </h3>

    <p>
        Generator power factor indicates the relationship between
        active power (MW) and apparent power (MVA). It is an important
        operating parameter because generator current and heating
        depend on the apparent power loading.
    </p>

    <div class="lesson-formula">

        Power Factor = MW / MVA

        <br><br>

        MVA = √(MW² + MVAR²)

    </div>


    <h4>
        ⚡ What is Generator Power Factor?
    </h4>

    <p>
        Power factor tells us how much of the generator's apparent
        power is being converted into useful active power.
    </p>

    <p>
        For example, if a generator produces 50 MW at 60 MVA:
    </p>

    <div class="lesson-formula">

        PF = 50 / 60

        <br><br>

        <strong>PF = 0.833</strong>

    </div>


    <h4>
        🔄 Lagging and Leading Power Factor
    </h4>

    <p>
        A synchronous generator can operate with different reactive
        power conditions depending on its excitation and the
        electrical system connected to it.
    </p>

    <div class="protection-grid">

        <div class="protection-item">

            <strong>
                Lagging PF
            </strong>

            <span>
                Generator is supplying reactive power to the system.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Leading PF
            </strong>

            <span>
                Generator is absorbing reactive power from the system.
            </span>

        </div>

    </div>


    <h4>
        🔋 Excitation and Power Factor
    </h4>

    <p>
        Generator excitation has a major influence on reactive power.
        Increasing or decreasing field excitation changes the
        generator's reactive power operating point.
    </p>

    <div class="lesson-formula">

        Excitation ↑
        → Reactive Power Changes
        → MVAR Changes
        → Power Factor Changes

    </div>

    <div class="lesson-note">

        <strong>
            🧠 Practical Engineer's Rule
        </strong>

        <p>
            MW is mainly associated with turbine input, while MVAR
            is strongly influenced by excitation. Always observe
            MW, MVAR, voltage, current and power factor together.
        </p>

    </div>


    <h4>
        📊 Generator Capability
    </h4>

    <p>
        The generator capability curve defines the permissible
        operating region of the generator. It prevents operation
        beyond thermal, electrical and stability limits.
    </p>

    <p>
        Important limiting factors include:
    </p>

    <ul>

        <li>
            Stator current / armature heating limit
        </li>

        <li>
            Rotor field heating limit
        </li>

        <li>
            Under-excitation limit
        </li>

        <li>
            Prime mover operating limit
        </li>

        <li>
            Stability limit
        </li>

    </ul>


    <h4>
        🔥 Stator Current Limit
    </h4>

    <p>
        Excessive apparent power causes high stator current.
        High stator current increases stator winding heating.
    </p>

    <div class="lesson-formula">

        S = √3 × V × I

        <br><br>

        Therefore:

        <br>

        Higher MVA
        → Higher Current
        → Higher Stator Heating

    </div>


    <h4>
        🔥 Rotor Heating Limit
    </h4>

    <p>
        Excessive field current increases rotor copper losses and
        rotor heating. Therefore, generator operation at high
        excitation is limited by the rotor thermal capability.
    </p>

    <div class="lesson-formula">

        Field Current ↑
        → Rotor Copper Loss ↑
        → Rotor Heating ↑

    </div>


    <h4>
        ⚠️ Under-Excitation Limit
    </h4>

    <p>
        Excessive under-excitation can cause the generator to absorb
        reactive power beyond its permissible operating region.
        The generator capability curve therefore includes an
        under-excitation limit.
    </p>

    <div class="lesson-note">

        <strong>
            🚨 Important
        </strong>

        <p>
            Never operate a generator outside the manufacturer's
            capability curve merely to achieve a desired MW or MVAR
            value.
        </p>

    </div>


    <h4>
        🏭 Practical Example — 50 MW / 60 MVA Generator
    </h4>

    <p>
        Consider a generator rated at 60 MVA and producing 50 MW.
        The approximate rated power factor corresponding to these
        two values is:
    </p>

    <div class="lesson-formula">

        PF = 50 / 60

        <br><br>

        <strong>PF ≈ 0.833</strong>

    </div>

    <p>
        If reactive power increases while MW remains constant,
        MVA increases. The operator must therefore monitor generator
        current and capability limits.
    </p>


    <h4>
        🛠️ Practical Troubleshooting
    </h4>

    <div class="protection-grid">

        <div class="protection-item">

            <strong>
                MW Normal + MVAR High
            </strong>

            <span>
                Check excitation, generator voltage, power factor
                and capability curve.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                MW Normal + MVAR Negative
            </strong>

            <span>
                Check excitation level, AVR operation and reactive
                power direction.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Current High
            </strong>

            <span>
                Check MVA loading, voltage, MW, MVAR and generator
                capability limits.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Field Current High
            </strong>

            <span>
                Check excitation system, AVR demand and rotor
                thermal operating limit.
            </span>

        </div>

    </div>


    <div class="lesson-topic">

        <h3>
            🎯 Key Takeaway
        </h3>

        <div class="lesson-formula">

            MW → Turbine / Mechanical Input

            <br><br>

            MVAR → Excitation / Reactive Power

            <br><br>

            MW + MVAR → MVA Loading

            <br><br>

            MVA → Generator Current

            <br><br>

            Current + Field Current
            → Generator Thermal Limits

        </div>

    </div>

</div>
 <!-- =========================================
     10. GENERATOR EXCITATION & REACTIVE POWER
========================================= -->

<div class="lesson-topic" id="gen-study-excitation">

    <h3>
        10. Generator Excitation & Reactive Power
    </h3>

    <p>
        The excitation system controls the magnetic field of the
        generator rotor. It has a major influence on generator
        terminal voltage and reactive power operation.
    </p>

    <div class="lesson-formula">

        Excitation System
        → Rotor Field Current
        → Magnetic Field
        → Generator Voltage / Reactive Power

    </div>


    <h4>
        🔋 What is Generator Excitation?
    </h4>

    <p>
        Excitation is the DC electrical supply provided to the
        generator rotor field winding. The rotor field produces
        the magnetic field required for electromagnetic power
        generation.
    </p>

    <p>
        In a large synchronous generator, the excitation system
        normally includes the exciter, AVR, field circuit and
        associated control and protection functions.
    </p>


    <h4>
        ⚡ What Does the AVR Do?
    </h4>

    <p>
        The Automatic Voltage Regulator (AVR) continuously monitors
        generator voltage and adjusts excitation to maintain the
        required voltage within its control limits.
    </p>

    <div class="lesson-formula">

        Generator Voltage
        → AVR Sensing
        → AVR Controller
        → Excitation Command
        → Field Current
        → Generator Voltage

    </div>


    <h4>
        📈 Increasing Excitation
    </h4>

    <p>
        When excitation is increased, the generator operating point
        moves toward supplying more reactive power, subject to the
        generator capability curve and system conditions.
    </p>

    <div class="lesson-formula">

        Excitation ↑
        → Field Current ↑
        → Reactive Power Output ↑
        → Generator Operating Point Changes

    </div>

    <div class="lesson-note">

        <strong>
            🧠 Practical Plant Point
        </strong>

        <p>
            Do not judge excitation only from field current.
            Always observe generator voltage, MVAR, power factor,
            field voltage, field current and the capability limits
            together.
        </p>

    </div>


    <h4>
        📉 Decreasing Excitation
    </h4>

    <p>
        When excitation is reduced, the generator supplies less
        reactive power and may move toward absorbing reactive power,
        depending on the operating point and grid conditions.
    </p>

    <div class="lesson-formula">

        Excitation ↓
        → Field Current ↓
        → Reactive Power Output ↓
        → Possible Reactive Power Absorption

    </div>


    <h4>
        🔄 Reactive Power Flow
    </h4>

    <p>
        Reactive power is associated with the magnetic and electric
        fields required by AC equipment. In a power system, reactive
        power can flow between the generator and the grid depending
        on the generator excitation and system voltage conditions.
    </p>

    <div class="protection-grid">

        <div class="protection-item">

            <strong>
                Generator Supplying MVAR
            </strong>

            <span>
                The generator is supplying reactive power to the
                connected electrical system.
            </span>

        </div>


        <div class="protection-item">

            <strong>
                Generator Absorbing MVAR
            </strong>

            <span>
                The generator is absorbing reactive power from the
                connected electrical system.
            </span>

        </div>

    </div>


    <h4>
        ⚙️ Excitation, MW and MVAR
    </h4>

    <p>
        Active power and reactive power have different primary
        control mechanisms in a synchronous generator.
    </p>

    <div class="lesson-formula">

        MW
        → Mainly Turbine / Governor

        <br><br>

        MVAR
        → Strongly Influenced by Excitation / AVR

        <br><br>

        MVA
        → √(MW² + MVAR²)

    </div>


    <h4>
        🚨 Over-Excitation
    </h4>

    <p>
        Excessive excitation can cause high field current and
        increased rotor heating. The generator must therefore
        remain within its over-excitation and rotor thermal limits.
    </p>

    <div class="lesson-formula">

        Excitation Too High
        → Field Current High
        → Rotor Heating
        → Capability Limit

    </div>


    <h4>
        ⚠️ Under-Excitation
    </h4>

    <p>
        Excessive under-excitation can cause the generator to absorb
        reactive power beyond its permissible operating region.
        It may also create stability and heating concerns depending
        on the machine and system conditions.
    </p>

    <div class="lesson-formula">

        Excitation Too Low
        → Reactive Power Absorption
        → Under-Excitation Limit
        → Possible Protection / Control Action

    </div>


    <h4>
        🛡️ Connection with Loss of Excitation Protection
    </h4>

    <p>
        A severe loss or reduction of excitation can cause abnormal
        generator operation. Generator protection therefore
        includes dedicated functions for detecting loss of
        excitation.
    </p>

    <div class="lesson-formula">

        Excitation Failure
        → Field Weakening
        → Abnormal Reactive Power
        → Generator Instability Risk
        → Protection Operation

    </div>

    <div class="lesson-note">

        <strong>
            🚨 Important
        </strong>

        <p>
            Loss-of-excitation protection settings and operating
            limits must always follow the generator manufacturer,
            protection study and approved plant settings.
        </p>

    </div>


    <h4>
        🛠️ Practical AVR Troubleshooting
    </h4>

    <div class="protection-grid">

        <div class="protection-item">

            <strong>
                Generator Voltage Low
            </strong>

            <span>
                Check AVR mode, excitation output, field current,
                field voltage and voltage sensing circuit.
            </span>

        </div>


        <div class="protection-item">

            <strong>
                MVAR Not Responding
            </strong>

            <span>
                Check AVR operation, excitation response, reactive
                power measurement and control mode.
            </span>

        </div>


        <div class="protection-item">

            <strong>
                Field Current High
            </strong>

            <span>
                Check generator MVAR demand, terminal voltage,
                AVR output and rotor thermal limits.
            </span>

        </div>


        <div class="protection-item">

            <strong>
                AVR Alarm
            </strong>

            <span>
                Check AVR controller status, sensing inputs,
                limiters, excitation output and associated alarms.
            </span>

        </div>

    </div>


    <h4>
        🧠 Engineer's Quick Rule
    </h4>

    <div class="lesson-formula">

        Turbine / Governor
        → MW

        <br><br>

        Excitation / AVR
        → Voltage + Reactive Power

        <br><br>

        MW + MVAR
        → MVA

        <br><br>

        MVA
        → Generator Current

        <br><br>

        Field Current
        → Rotor Thermal Loading

    </div>


    <div class="lesson-topic">

        <h3>
            🎯 Topic 10 Key Takeaway
        </h3>

        <p>
            The excitation system is one of the most important
            control systems of a synchronous generator. Understanding
            the relationship between excitation, voltage, MVAR,
            power factor and generator capability is essential for
            safe generator operation and troubleshooting.
        </p>

    </div>

</div>
 <!-- =========================================
     11. GENERATOR SYNCHRONIZATION
     PRACTICAL PROCEDURE
========================================= -->

<div class="lesson-topic" id="gen-study-synchronization-practical">

    <h3>
        11. Generator Synchronization — Practical Procedure
    </h3>

    <p>
        Synchronization is the process of matching a generator with
        the electrical system before connecting the generator breaker
        to an energized bus.
    </p>

    <div class="lesson-formula">

        Generator
        → Match Voltage
        → Match Frequency
        → Match Phase Sequence
        → Match Phase Angle
        → Close Generator Breaker
        → Generator Connected to Grid

    </div>


    <h4>
        ⚡ 1. Synchronizing Conditions
    </h4>

    <p>
        Before closing the generator circuit breaker, the generator
        voltage and frequency must be suitably matched with the bus.
        The phase sequence must also be correct and the phase-angle
        difference must be within the permissible closing limit.
    </p>

    <div class="protection-grid">

        <div class="protection-item">

            <strong>
                Voltage
            </strong>

            <span>
                Generator voltage should be matched closely with
                the bus voltage.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Frequency
            </strong>

            <span>
                Generator frequency should be matched closely with
                the bus frequency.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Phase Sequence
            </strong>

            <span>
                Generator and bus phase sequences must be identical.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Phase Angle
            </strong>

            <span>
                The phase-angle difference must be within the approved
                synchronizing limit before breaker closing.
            </span>

        </div>

    </div>


    <h4>
        🔢 2. Voltage Matching
    </h4>

    <p>
        The generator terminal voltage is compared with the bus
        voltage. The excitation system and AVR are used to control
        generator voltage while the generator is running off-grid.
    </p>

    <div class="lesson-formula">

        Generator Voltage ≈ Bus Voltage

    </div>

    <div class="lesson-note">

        <strong>
            🛠️ Practical Point
        </strong>

        <p>
            Do not use an arbitrary voltage difference as a universal
            acceptance value. The permissible synchronizing limits
            must come from the approved plant protection,
            synchronization and OEM settings.
        </p>

    </div>


    <h4>
        🌀 3. Frequency Matching
    </h4>

    <p>
        Generator speed determines its frequency. Before
        synchronization, the turbine governor is used to control
        generator speed and bring the generator frequency close to
        the bus frequency.
    </p>

    <div class="lesson-formula">

        Generator Frequency ≈ Bus Frequency

        <br><br>

        Frequency = Speed × Poles / 120

    </div>

    <p>
        For a given synchronous generator, changing rotor speed
        changes the generated frequency while the generator is
        not yet connected to the grid.
    </p>


    <h4>
        🔄 4. Phase Sequence
    </h4>

    <p>
        The phase sequence of the generator must be the same as the
        bus phase sequence. Incorrect phase sequence can result in
        severe electrical and mechanical stress if the breaker is
        closed.
    </p>

    <div class="lesson-formula">

        Generator Phase Sequence
        =
        Bus Phase Sequence

    </div>

    <div class="lesson-note">

        <strong>
            🚨 Critical Check
        </strong>

        <p>
            Phase sequence is normally established during
            commissioning and must not be assumed after changes
            to generator, transformer, PT or bus connections.
        </p>

    </div>


    <h4>
        🧭 5. Phase Angle Matching
    </h4>

    <p>
        Even when voltage and frequency are matched, the generator
        and bus voltage waveforms must be at the correct relative
        phase angle for breaker closing.
    </p>

    <div class="lesson-formula">

        Voltage Match
        + Frequency Match
        + Phase Sequence Match
        + Phase Angle Within Limit
        → Synchronizing Condition

    </div>


    <h4>
        🕐 6. Synchroscope
    </h4>

    <p>
        A synchroscope indicates the phase relationship between the
        incoming generator and the live bus. It also indicates
        whether the generator is running faster or slower than the
        bus.
    </p>

    <ul>

        <li>
            Observe the direction of synchroscope movement.
        </li>

        <li>
            Check the speed of movement.
        </li>

        <li>
            Confirm voltage and frequency conditions.
        </li>

        <li>
            Close the breaker only within the approved synchronizing
            window.
        </li>

    </ul>


    <h4>
        🤖 7. Auto-Synchronizer
    </h4>

    <p>
        An automatic synchronizer can compare generator and bus
        parameters and issue a breaker-closing command when the
        programmed synchronizing conditions are satisfied.
    </p>

    <div class="lesson-formula">

        VT / PT Signals
        → Synchronizing Relay
        → Voltage / Frequency / Phase Comparison
        → Closing Command
        → Generator Breaker

    </div>


    <h4>
        🎛️ 8. Manual Synchronization
    </h4>

    <p>
        In manual synchronization, the operator observes the
        synchronizing instruments and controls generator voltage
        and speed using the approved control-room procedure.
    </p>

    <ol>

        <li>
            Confirm generator and bus are healthy.
        </li>

        <li>
            Confirm correct breaker and isolator status.
        </li>

        <li>
            Confirm synchronizing PT/VT supply is healthy.
        </li>

        <li>
            Match generator voltage with bus voltage.
        </li>

        <li>
            Match generator frequency with bus frequency.
        </li>

        <li>
            Confirm phase sequence.
        </li>

        <li>
            Observe synchroscope / synchronizing indication.
        </li>

        <li>
            Close the generator breaker within the approved window.
        </li>

    </ol>


    <h4>
        🔌 9. What Happens Immediately After Breaker Closing?
    </h4>

    <p>
        Once the generator breaker closes successfully, the generator
        becomes electrically connected to the grid or common bus.
        The generator can then transfer active and reactive power
        according to the control system and operating conditions.
    </p>

    <div class="lesson-formula">

        Breaker Closed
        → Generator Connected to Bus
        → MW / MVAR Transfer Begins
        → Loading Control

    </div>


    <h4>
        📈 10. Raising MW After Synchronization
    </h4>

    <p>
        After synchronization, increasing turbine mechanical input
        through the governor normally increases generator active
        power output.
    </p>

    <div class="lesson-formula">

        Turbine Steam Input ↑
        → Mechanical Power ↑
        → Generator MW ↑

    </div>

    <div class="lesson-note">

        <strong>
            🧠 Remember
        </strong>

        <p>
            Once synchronized to a strong grid, the generator
            frequency is primarily established by the grid.
            The turbine governor controls active-power loading
            rather than freely setting the system frequency.
        </p>

    </div>


    <h4>
        🔋 11. Raising / Reducing MVAR After Synchronization
    </h4>

    <p>
        Generator reactive power is strongly influenced by the
        excitation system. Changes in excitation move the generator
        operating point within its permitted capability region.
    </p>

    <div class="lesson-formula">

        Excitation Change
        → Reactive Power Change
        → MVAR / Power Factor Change

    </div>


    <h4>
        🚨 12. Dangers of Incorrect Synchronization
    </h4>

    <p>
        Closing a generator breaker when synchronizing conditions
        are outside the approved limits can produce severe electrical
        and mechanical transients.
    </p>

    <ul>

        <li>
            High transient current
        </li>

        <li>
            High mechanical torque
        </li>

        <li>
            Shaft and coupling stress
        </li>

        <li>
            Generator winding stress
        </li>

        <li>
            Protection operation
        </li>

        <li>
            Possible generator or system disturbance
        </li>

    </ul>

    <div class="lesson-note">

        <strong>
            🚨 Golden Rule
        </strong>

        <p>
            Never bypass synchronizing protection or close a generator
            breaker outside the approved synchronization procedure.
        </p>

    </div>


    <h4>
        🛠️ 13. Practical Synchronization Checklist
    </h4>

    <div class="protection-grid">

        <div class="protection-item">

            <strong>
                Generator
            </strong>

            <span>
                Generator healthy, auxiliaries available and
                operating parameters normal.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Protection
            </strong>

            <span>
                Required generator and transformer protection
                available and healthy.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Voltage
            </strong>

            <span>
                Generator and bus voltage within approved
                synchronizing limits.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Frequency
            </strong>

            <span>
                Generator and bus frequency within approved
                synchronizing limits.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Phase Sequence
            </strong>

            <span>
                Correct and previously verified.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Breaker
            </strong>

            <span>
                Correct breaker selected and closing circuit healthy.
            </span>

        </div>

    </div>


    <h4>
        🔍 14. If Synchronization Does Not Complete
    </h4>

    <p>
        If the generator does not synchronize, do not repeatedly
        attempt breaker closing. First identify the reason for the
        synchronizing failure.
    </p>

    <ul>

        <li>
            Generator voltage mismatch
        </li>

        <li>
            Frequency mismatch
        </li>

        <li>
            Excessive slip / frequency difference
        </li>

        <li>
            Incorrect or missing PT/VT signal
        </li>

        <li>
            Synchronizing relay problem
        </li>

        <li>
            Breaker closing circuit problem
        </li>

        <li>
            Interlock or permissive not satisfied
        </li>

    </ul>


    <div class="lesson-topic">

        <h3>
            🎯 Chapter 11 Key Takeaway
        </h3>

        <p>
            Safe generator synchronization requires correct voltage,
            frequency, phase sequence and phase-angle conditions.
            After breaker closing, turbine/governor control primarily
            determines MW loading while excitation strongly influences
            reactive power and generator operating point.
        </p>

        <div class="lesson-formula">

            Synchronize Safely
            → Connect Generator
            → Control MW
            → Control MVAR
            → Stay Within Capability Limits

        </div>

    </div>

</div>
<!-- =========================================
     12. GENERATOR START-UP CHECKS
========================================= -->

<div class="lesson-topic" id="gen-study-startup">

    <h3>
        12. Generator Start-Up Checks
    </h3>

    <p>
        Generator start-up should be carried out systematically.
        Before the generator is brought toward synchronization,
        mechanical, electrical, excitation, protection, cooling and
        auxiliary systems should be confirmed healthy according to
        the approved plant operating procedure.
    </p>

    <div class="lesson-formula">

        Start-Up
        → Auxiliary Systems
        → Mechanical Checks
        → Electrical Checks
        → Protection
        → Excitation
        → Generator Ready
        → Synchronization

    </div>


    <h4>
        🛠️ 1. Mechanical Checks
    </h4>

    <p>
        Confirm that the turbine-generator mechanical system is ready
        for rotation and operation.
    </p>

    <ul>

        <li>
            Check bearing condition and temperatures.
        </li>

        <li>
            Check lubrication system availability.
        </li>

        <li>
            Check lube-oil pressure and temperature.
        </li>

        <li>
            Check generator and turbine vibration.
        </li>

        <li>
            Confirm shaft turning / barring requirements are satisfied.
        </li>

        <li>
            Check cooling system availability.
        </li>

    </ul>


    <h4>
        💧 2. Cooling System Checks
    </h4>

    <p>
        Generator cooling must be established before loading the
        machine. The exact cooling arrangement depends on the
        generator design.
    </p>

    <ul>

        <li>
            Check stator cooling system.
        </li>

        <li>
            Check rotor / field cooling arrangement where applicable.
        </li>

        <li>
            Check cooling-water parameters where applicable.
        </li>

        <li>
            Check hydrogen or air cooling system where applicable.
        </li>

        <li>
            Confirm required cooling auxiliaries are available.
        </li>

    </ul>

    <div class="lesson-note">

        <strong>
            🚨 Important
        </strong>

        <p>
            Never assume the cooling system is healthy only because
            a pump is running. Check the relevant pressure,
            temperature, flow and alarm indications.
        </p>

    </div>


    <h4>
        ⚡ 3. Electrical Checks
    </h4>

    <p>
        Before generator excitation and synchronization, verify that
        the electrical system is in the correct operating condition.
    </p>

    <ul>

        <li>
            Generator terminal equipment healthy.
        </li>

        <li>
            Generator PT / VT circuits healthy.
        </li>

        <li>
            CT circuits healthy.
        </li>

        <li>
            Generator breaker status correct.
        </li>

        <li>
            Required isolators and earth switches in the approved
            position.
        </li>

        <li>
            Bus voltage available when synchronization is required.
        </li>

        <li>
            DC control supply healthy.
        </li>

        <li>
            AC auxiliary supply healthy.
        </li>

    </ul>


    <h4>
        🛡️ 4. Protection System Checks
    </h4>

    <p>
        Generator protection must be available and healthy before
        putting the generator into service.
    </p>

    <div class="protection-grid">

        <div class="protection-item">

            <strong>
                Differential Protection
            </strong>

            <span>
                Verify the required generator differential protection
                is available and healthy.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Earth-Fault Protection
            </strong>

            <span>
                Confirm generator earth-fault protection and associated
                circuits are healthy.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Reverse Power
            </strong>

            <span>
                Confirm reverse-power protection is available as
                required by the protection scheme.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Loss of Excitation
            </strong>

            <span>
                Confirm required excitation-related protection and
                supervision are healthy.
            </span>

        </div>

    </div>


    <h4>
        🔋 5. Excitation System Checks
    </h4>

    <p>
        The excitation system must be ready before generator voltage
        is established.
    </p>

    <ul>

        <li>
            Check excitation system healthy indication.
        </li>

        <li>
            Check AVR availability.
        </li>

        <li>
            Check excitation control mode.
        </li>

        <li>
            Check field circuit condition.
        </li>

        <li>
            Check field voltage and field current indications when
            applicable.
        </li>

        <li>
            Confirm no active excitation system trip or critical alarm.
        </li>

    </ul>

    <div class="lesson-formula">

        Excitation Ready
        → Field Established
        → Generator Voltage Established
        → Synchronizing Conditions

    </div>


    <h4>
        🎛️ 6. AVR Checks
    </h4>

    <p>
        Before synchronization, verify that the AVR is functioning
        correctly and that generator voltage sensing is healthy.
    </p>

    <ul>

        <li>
            Check AVR healthy status.
        </li>

        <li>
            Check generator voltage indication.
        </li>

        <li>
            Check voltage sensing / PT input.
        </li>

        <li>
            Check AVR mode according to the operating procedure.
        </li>

        <li>
            Check relevant limiters and alarms.
        </li>

    </ul>


    <h4>
        🔌 7. Generator Breaker Checks
    </h4>

    <p>
        The generator breaker and its control circuit must be ready
        before synchronization.
    </p>

    <ul>

        <li>
            Confirm breaker mechanically healthy.
        </li>

        <li>
            Check breaker control supply.
        </li>

        <li>
            Check trip circuit health.
        </li>

        <li>
            Check closing circuit health.
        </li>

        <li>
            Check breaker position indication.
        </li>

        <li>
            Confirm required interlocks and permissives.
        </li>

    </ul>


    <h4>
        🧭 8. Synchronizing System Checks
    </h4>

    <p>
        Before attempting synchronization, verify the synchronizing
        system and the signals used for comparison.
    </p>

    <div class="protection-grid">

        <div class="protection-item">

            <strong>
                Generator Voltage
            </strong>

            <span>
                Generator voltage measurement available and healthy.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Bus Voltage
            </strong>

            <span>
                Bus voltage measurement available and healthy.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Frequency
            </strong>

            <span>
                Generator and bus frequency indications available.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Synchroscope
            </strong>

            <span>
                Synchroscope or approved automatic synchronizer
                available and healthy.
            </span>

        </div>

    </div>


    <h4>
        📋 9. Pre-Synchronization Checklist
    </h4>

    <div class="lesson-formula">

        Generator Healthy ✓

        <br><br>

        Cooling Available ✓

        <br><br>

        Lubrication Healthy ✓

        <br><br>

        Protection Healthy ✓

        <br><br>

        Excitation Ready ✓

        <br><br>

        AVR Ready ✓

        <br><br>

        Breaker Ready ✓

        <br><br>

        Synchronizing System Ready ✓

    </div>


    <h4>
        🟢 10. Generator Ready for Synchronization
    </h4>

    <p>
        Once the required plant checks are complete, the generator
        can be brought to the synchronizing condition in accordance
        with the approved operating procedure.
    </p>

    <div class="lesson-formula">

        Generator Running
        → Voltage Established
        → Frequency Matched
        → Phase Sequence Confirmed
        → Phase Angle Within Limit
        → Generator Breaker Ready
        → Synchronization

    </div>


    <h4>
        🚨 11. If a Start-Up Check Fails
    </h4>

    <p>
        Do not proceed simply by bypassing an alarm or permissive.
        Identify the cause and restore the affected system before
        continuing, unless the approved plant procedure specifically
        provides another safe operating path.
    </p>

    <div class="protection-grid">

        <div class="protection-item">

            <strong>
                High Vibration
            </strong>

            <span>
                Stop and investigate according to the turbine-generator
                operating procedure.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Low Lube-Oil Pressure
            </strong>

            <span>
                Investigate lubrication system condition before
                continuing operation.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                AVR Alarm
            </strong>

            <span>
                Check excitation system and voltage sensing before
                establishing generator voltage.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Protection Unhealthy
            </strong>

            <span>
                Identify the unavailable protection and follow the
                approved plant procedure before proceeding.
            </span>

        </div>

    </div>


    <div class="lesson-note">

        <strong>
            🧠 Engineer's Golden Rule
        </strong>

        <p>
            A successful generator start-up is not just about getting
            the rotor turning. Mechanical systems, cooling,
            lubrication, electrical systems, excitation, AVR,
            protection and synchronizing systems must all be ready
            for the next operating stage.
        </p>

    </div>


    <div class="lesson-topic">

        <h3>
            🎯 Chapter 12 Key Takeaway
        </h3>

        <p>
            Generator start-up should follow a systematic sequence.
            Verify auxiliaries first, then mechanical condition,
            electrical condition, protection, excitation and
            synchronizing readiness before connecting the generator
            to the bus.
        </p>

        <div class="lesson-formula">

            Auxiliaries
            → Mechanical
            → Electrical
            → Protection
            → Excitation
            → Synchronizing
            → Generator Ready

        </div>

    </div>

</div>
        <!-- =========================================
     13. GENERATOR SHUTDOWN CHECKS
========================================= -->

<div class="lesson-topic" id="gen-study-shutdown">

    <h3>
        13. Generator Shutdown Checks
    </h3>

    <p>
        Generator shutdown should be carried out in a controlled
        sequence. The objective is to reduce generator loading,
        disconnect the machine safely from the electrical system,
        manage excitation and maintain the required mechanical,
        cooling and lubrication systems during shutdown.
    </p>

    <div class="lesson-formula">

        Load Reduction
        → MW / MVAR Reduction
        → Generator Breaker Opening
        → Excitation Management
        → Speed Reduction
        → Cooling / Lubrication
        → Turning Gear
        → Inspection

    </div>


    <h4>
        📉 1. Reduce Generator MW Load
    </h4>

    <p>
        Before disconnecting the generator from the bus, reduce
        active power according to the approved plant operating
        procedure.
    </p>

    <div class="lesson-formula">

        Turbine Steam Input ↓
        → Mechanical Power ↓
        → Generator MW ↓

    </div>

    <div class="lesson-note">

        <strong>
            🛠️ Practical Plant Point
        </strong>

        <p>
            Avoid rapid or uncontrolled unloading. The permissible
            unloading rate must follow the turbine-generator OEM
            and plant operating procedure.
        </p>

    </div>


    <h4>
        🔋 2. Reduce Reactive Power
    </h4>

    <p>
        Bring generator reactive power to the required pre-opening
        condition according to the approved shutdown procedure.
        Monitor MVAR, voltage, current and power factor.
    </p>

    <div class="lesson-formula">

        Excitation / AVR Control
        → MVAR Adjustment
        → Required Pre-Opening Condition

    </div>


    <h4>
        ⚡ 3. Check Generator Electrical Parameters
    </h4>

    <div class="protection-grid">

        <div class="protection-item">

            <strong>
                MW
            </strong>

            <span>
                Confirm active power is reducing as intended.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                MVAR
            </strong>

            <span>
                Confirm reactive power reaches the required
                shutdown condition.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Voltage
            </strong>

            <span>
                Monitor generator terminal voltage during unloading.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Current
            </strong>

            <span>
                Confirm generator current is reducing normally.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Frequency
            </strong>

            <span>
                Monitor frequency and turbine-generator speed.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Power Factor
            </strong>

            <span>
                Monitor the generator operating point during
                reactive-power adjustment.
            </span>

        </div>

    </div>


    <h4>
        🔌 4. Generator Breaker Opening
    </h4>

    <p>
        Once the generator reaches the required pre-opening
        condition, open the generator breaker according to the
        approved shutdown procedure.
    </p>

    <div class="lesson-formula">

        Generator Unloaded
        → Breaker Open
        → Generator Disconnected From Bus

    </div>

    <div class="lesson-note">

        <strong>
            🚨 Important
        </strong>

        <p>
            The exact sequence of breaker opening and excitation
            reduction depends on the generator control philosophy
            and plant design. Always follow the approved plant SOP.
        </p>

    </div>


    <h4>
        🔋 5. Excitation / Field Management
    </h4>

    <p>
        After electrical disconnection, manage the excitation
        system according to the generator design and shutdown
        sequence.
    </p>

    <ul>

        <li>
            Confirm generator breaker open status.
        </li>

        <li>
            Confirm excitation system response.
        </li>

        <li>
            Monitor field voltage and field current where applicable.
        </li>

        <li>
            Confirm no abnormal excitation alarm or trip.
        </li>

    </ul>


    <h4>
        🌀 6. Turbine / Generator Speed Reduction
    </h4>

    <p>
        After electrical disconnection, turbine speed is reduced
        according to the approved shutdown sequence.
    </p>

    <ul>

        <li>
            Monitor turbine speed.
        </li>

        <li>
            Monitor generator vibration.
        </li>

        <li>
            Monitor bearing temperatures.
        </li>

        <li>
            Monitor lube-oil pressure.
        </li>

        <li>
            Monitor lube-oil temperature.
        </li>

    </ul>


    <h4>
        💧 7. Cooling System During Shutdown
    </h4>

    <p>
        Generator cooling systems may need to remain in service
        after electrical disconnection until the required
        shutdown condition is reached.
    </p>

    <div class="lesson-note">

        <strong>
            🧠 Practical Rule
        </strong>

        <p>
            Breaker open does not automatically mean all generator
            auxiliaries can be switched off. Follow the required
            cooling times specified by the plant procedure and OEM.
        </p>

    </div>


    <h4>
        🛢️ 8. Lubrication System
    </h4>

    <p>
        Bearing lubrication must be maintained during the required
        rundown and post-shutdown period.
    </p>

    <ul>

        <li>
            Check lube-oil pressure.
        </li>

        <li>
            Check lube-oil temperature.
        </li>

        <li>
            Monitor bearing temperatures.
        </li>

        <li>
            Confirm standby / auxiliary oil pumps operate as required.
        </li>

        <li>
            Do not stop lubrication before the approved shutdown
            condition is reached.
        </li>

    </ul>


    <h4>
        🔄 9. Turning Gear / Barring Gear
    </h4>

    <p>
        After the turbine-generator reaches the required speed
        condition, turning gear or barring gear may be engaged
        according to the turbine manufacturer's procedure.
    </p>

    <div class="lesson-formula">

        Speed Reduced
        → Turning Gear Permissive
        → Turning Gear Engaged
        → Rotor Slowly Rotated

    </div>

    <p>
        Slow rotation helps control rotor thermal distortion during
        cooling where required by the turbine design.
    </p>


    <h4>
        🛡️ 10. Protection and Alarm Review
    </h4>

    <p>
        After shutdown, review the generator and turbine protection
        and alarm indications.
    </p>

    <ul>

        <li>
            Generator protection status
        </li>

        <li>
            Excitation alarms
        </li>

        <li>
            Bearing alarms
        </li>

        <li>
            Vibration alarms
        </li>

        <li>
            Cooling system alarms
        </li>

        <li>
            Lube-oil alarms
        </li>

        <li>
            Breaker status
        </li>

    </ul>


    <h4>
        🔍 11. Post-Shutdown Inspection
    </h4>

    <p>
        Once the generator reaches the required safe shutdown
        condition, carry out the applicable field inspection.
    </p>

    <div class="protection-grid">

        <div class="protection-item">

            <strong>
                Generator
            </strong>

            <span>
                Check for abnormal smell, noise, temperature or
                visible signs of overheating.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Bearings
            </strong>

            <span>
                Check bearing temperature, oil condition and
                abnormal vibration indications.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Electrical Panels
            </strong>

            <span>
                Check relevant alarms, indications and control-system
                status.
            </span>

        </div>

        <div class="protection-item">

            <strong>
                Cooling
            </strong>

            <span>
                Confirm cooling equipment status and check for
                abnormal leakage or temperature.
            </span>

        </div>

    </div>


    <h4>
        🚨 12. Common Shutdown Mistakes
    </h4>

    <ul>

        <li>
            Rapid uncontrolled unloading.
        </li>

        <li>
            Ignoring abnormal vibration during rundown.
        </li>

        <li>
            Stopping lubrication too early.
        </li>

        <li>
            Stopping cooling before the required condition.
        </li>

        <li>
            Ignoring generator protection or alarm indications.
        </li>

        <li>
            Engaging turning gear without satisfying the required
            permissives.
        </li>

    </ul>


    <div class="lesson-note">

        <strong>
            🚨 Golden Rule
        </strong>

        <p>
            During shutdown, remember that the generator and turbine
            remain mechanically and thermally active even after the
            generator breaker has opened. Continue monitoring the
            machine until the approved safe shutdown condition is
            reached.
        </p>

    </div>


    <div class="lesson-topic">

        <h3>
            🎯 Chapter 13 Key Takeaway
        </h3>

        <p>
            A proper generator shutdown is a controlled process.
            Reduce electrical loading, disconnect the generator
            safely, manage excitation, control turbine rundown and
            maintain cooling and lubrication for the required period.
            Finally, verify the machine condition before placing the
            unit in a fully shutdown state.
        </p>

        <div class="lesson-formula">

            MW Reduction
            → MVAR Adjustment
            → Breaker Open
            → Excitation Management
            → Speed Reduction
            → Cooling / Lubrication
            → Turning Gear
            → Inspection

        </div>

    </div>

</div>
            <!-- GENERATOR STUDIES SUMMARY -->

            <div class="lesson-topic">

                <h3>
                    🎯 Generator Studies Summary
                </h3>

                <p>
                    A generator study should connect the mechanical,
                    electrical and excitation systems together.
                    Understanding these relationships makes generator
                    operation and troubleshooting much easier.
                </p>

                <div class="lesson-formula">

                    Turbine
                    → Generator
                    → Excitation
                    → Voltage / MVAR
                    → MW / Power
                    → Grid

                </div>

            </div>


        </div>

    </div>

</section>
<!-- =========================================
     TRANSFORMER PROTECTION LESSON
========================================= -->

<section class="lesson-section" id="transformer-protection">

    <div class="lesson-header">

        <div class="section-badge">
            🔌 TRANSFORMER PROTECTION
        </div>

        <h2>
            Transformer Protection
        </h2>

        <p>
            Learn transformer faults, protection functions, relay operation,
            trip logic and practical troubleshooting used in power plants.
        </p>

    </div>


    <div class="lesson-container">

        <!-- LESSON MENU -->

        <div class="lesson-menu">

            <a href="#tr-protection-basics">
                1. Transformer Protection Fundamentals
            </a>

            <a href="#tr-common-faults">
                2. Common Transformer Faults
            </a>

            <a href="#tr-differential">
                3. Differential Protection — 87T
            </a>

            <a href="#tr-ref">
                4. Restricted Earth Fault — REF
            </a>

            <a href="#tr-buchholz">
                5. Buchholz Protection
            </a>

            <a href="#tr-prd">
                6. Pressure Relief Device
            </a>

            <a href="#tr-temperature">
                7. Temperature Protection
            </a>

            <a href="#tr-overcurrent">
                8. Overcurrent & Earth Fault
            </a>

            <a href="#tr-overfluxing">
                9. Overfluxing Protection — 24
            </a>

            <a href="#tr-lockout">
                10. Lockout Relay — 86
            </a>

            <a href="#tr-trip">
                11. Transformer Trip Sequence
            </a>

            <a href="#tr-troubleshooting">
                12. Transformer Trip Troubleshooting
            </a>

            <a href="#tr-checklist">
                13. Transformer Protection Checklist
            </a>

        </div>


        <!-- LESSON CONTENT -->

        <div class="lesson-content">


            <!-- 1. FUNDAMENTALS -->

            <div class="lesson-topic" id="tr-protection-basics">

                <h3>
                    1. Transformer Protection Fundamentals
                </h3>

                <p>
                    A power transformer is a critical electrical asset.
                    Protection systems detect abnormal electrical,
                    thermal and mechanical conditions and isolate the
                    transformer before serious damage occurs.
                </p>

                <div class="lesson-formula">

                    Transformer Protection
                    →
                    Detect Fault
                    →
                    Initiate Trip
                    →
                    Isolate Transformer

                </div>

                <p>
                    Transformer protection normally combines several
                    independent protection functions because no single
                    protection can detect every possible transformer fault.
                </p>

            </div>


            <!-- 2. COMMON FAULTS -->

            <div class="lesson-topic" id="tr-common-faults">

                <h3>
                    2. Common Transformer Faults
                </h3>

                <p>
                    Transformer faults can be broadly divided into internal
                    faults and external/system faults.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            Phase-to-Phase Fault
                        </strong>

                        <span>
                            Short circuit between transformer phases.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            Phase-to-Earth Fault
                        </strong>

                        <span>
                            Fault between winding or internal conductor
                            and earth.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            Inter-Turn Fault
                        </strong>

                        <span>
                            Short circuit between turns of the same winding.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            Overheating
                        </strong>

                        <span>
                            Excessive winding or oil temperature caused by
                            overload, cooling failure or other conditions.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            Oil / Gas Fault
                        </strong>

                        <span>
                            Internal deterioration or arcing may produce
                            gases in transformer oil.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            Overfluxing
                        </strong>

                        <span>
                            Excessive magnetic flux caused by an excessive
                            V/Hz condition.
                        </span>

                    </div>

                </div>

            </div>


            <!-- 3. DIFFERENTIAL -->

            <div class="lesson-topic" id="tr-differential">

                <h3>
                    3. Transformer Differential Protection — 87T
                </h3>

                <p>
                    Differential protection compares the current entering
                    and leaving the protected transformer zone after
                    suitable CT ratio, phase and vector-group compensation.
                </p>

                <div class="lesson-formula">

                    Differential Current
                    ≈
                    Current In − Current Out

                    <br><br>

                    Healthy / External Fault
                    →
                    Differential Current Low

                    <br><br>

                    Internal Fault
                    →
                    Differential Current Significant
                    →
                    Trip

                </div>

                <p>
                    The protected zone normally extends between the CTs
                    installed around the transformer. A fault inside this
                    zone can operate the differential protection.
                </p>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        Before suspecting an actual transformer internal
                        fault, investigate CT circuits, CT polarity,
                        ratio compensation, wiring and relay event records.
                    </p>

                </div>

            </div>


            <!-- 4. REF -->

            <div class="lesson-topic" id="tr-ref">

                <h3>
                    4. Restricted Earth Fault — REF
                </h3>

                <p>
                    Restricted Earth Fault protection is designed to detect
                    earth faults within a defined transformer winding zone.
                    It provides sensitive protection for earth faults that
                    may not produce sufficient current for other protection
                    functions.
                </p>

                <div class="lesson-formula">

                    REF Zone
                    →
                    Transformer Winding + Neutral Connection

                    <br><br>

                    Internal Earth Fault
                    →
                    Residual / Differential Current
                    →
                    REF Operation

                </div>

                <p>
                    Correct CT connections, polarity and matching are
                    important for reliable REF protection.
                </p>

            </div>


            <!-- 5. BUCHHOLZ -->

            <div class="lesson-topic" id="tr-buchholz">

                <h3>
                    5. Buchholz Protection
                </h3>

                <p>
                    A Buchholz relay is used on suitable oil-immersed
                    transformers with a conservator arrangement. It detects
                    gas accumulation and oil movement associated with
                    internal faults.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            Alarm
                        </strong>

                        <span>
                            Gas accumulation or abnormal condition may
                            initiate an alarm.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            Trip
                        </strong>

                        <span>
                            Sudden oil movement associated with a serious
                            internal fault may initiate transformer trip.
                        </span>

                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Practical Point
                    </strong>

                    <p>
                        Never simply reset a Buchholz trip without
                        investigating the cause and following the approved
                        plant procedure.
                    </p>

                </div>

            </div>


            <!-- 6. PRD -->

            <div class="lesson-topic" id="tr-prd">

                <h3>
                    6. Pressure Relief Device — PRD
                </h3>

                <p>
                    The Pressure Relief Device protects the transformer tank
                    against excessive internal pressure.
                </p>

                <div class="lesson-formula">

                    Internal Fault
                    →
                    Rapid Gas Generation
                    →
                    Pressure Rise
                    →
                    PRD Operation

                </div>

                <p>
                    PRD operation should be treated as a serious abnormal
                    event and investigated according to the transformer
                    manufacturer's instructions and plant SOP.
                </p>

            </div>


            <!-- 7. TEMPERATURE -->

            <div class="lesson-topic" id="tr-temperature">

                <h3>
                    7. Temperature Protection
                </h3>

                <p>
                    Transformer temperature protection monitors conditions
                    that can accelerate insulation ageing or cause thermal
                    damage.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            OTI
                        </strong>

                        <span>
                            Oil Temperature Indicator / protection.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            WTI
                        </strong>

                        <span>
                            Winding Temperature Indicator / protection.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            Cooling Failure
                        </strong>

                        <span>
                            Failure of fans or pumps can increase transformer
                            temperature.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            Overload
                        </strong>

                        <span>
                            Excessive loading can increase winding and oil
                            temperatures.
                        </span>

                    </div>

                </div>

            </div>


            <!-- 8. OVERCURRENT -->

            <div class="lesson-topic" id="tr-overcurrent">

                <h3>
                    8. Overcurrent & Earth Fault Protection
                </h3>

                <p>
                    Overcurrent and earth-fault protection can provide
                    backup protection for transformer faults and associated
                    system faults.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            50 / 51
                        </strong>

                        <span>
                            Instantaneous and time overcurrent protection,
                            depending on the relay application.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            50N / 51N
                        </strong>

                        <span>
                            Neutral / residual overcurrent earth-fault
                            protection depending on the scheme.
                        </span>

                    </div>

                </div>

                <p>
                    Relay pickup and time settings must be coordinated with
                    downstream and upstream protection.
                </p>

            </div>


            <!-- 9. OVERFLUXING -->

            <div class="lesson-topic" id="tr-overfluxing">

                <h3>
                    9. Overfluxing Protection — 24
                </h3>

                <p>
                    Transformer magnetic flux is approximately proportional
                    to the ratio of voltage to frequency.
                </p>

                <div class="lesson-formula">

                    Flux ∝ V / f

                    <br><br>

                    Increasing V/Hz
                    →
                    Increasing Magnetic Flux
                    →
                    Core Heating
                    →
                    Possible Damage

                </div>

                <p>
                    Overfluxing protection monitors the V/Hz condition and
                    operates when the transformer is subjected to an
                    excessive flux condition.
                </p>

            </div>


            <!-- 10. LOCKOUT -->

            <div class="lesson-topic" id="tr-lockout">

                <h3>
                    10. Lockout Relay — 86
                </h3>

                <p>
                    A lockout relay is commonly used in protection schemes
                    where a serious fault requires controlled isolation and
                    prevents immediate automatic re-energization until the
                    cause has been investigated.
                </p>

                <div class="lesson-formula">

                    Transformer Protection
                    →
                    86 Lockout
                    →
                    Breaker Trip
                    →
                    Transformer Isolated

                </div>

                <p>
                    The exact 86 logic depends on the plant protection
                    philosophy and approved control schematic.
                </p>

            </div>


            <!-- 11. TRIP SEQUENCE -->

            <div class="lesson-topic" id="tr-trip">

                <h3>
                    11. Transformer Trip Sequence
                </h3>

                <p>
                    A typical transformer protection trip sequence may be
                    represented as:
                </p>

                <div class="lesson-formula">

                    Transformer Fault
                    →
                    Protection Relay
                    →
                    Trip Logic
                    →
                    86 Lockout
                    →
                    HV/LV Breaker Trip
                    →
                    Transformer Isolated

                </div>

                <p>
                    Depending on the transformer arrangement, additional
                    breakers, interlocks or associated equipment may be
                    included in the trip scheme.
                </p>

            </div>


            <!-- 12. TROUBLESHOOTING -->

            <div class="lesson-topic" id="tr-troubleshooting">

                <h3>
                    12. Transformer Trip Troubleshooting
                </h3>

                <p>
                    When a transformer trips, do not immediately assume that
                    the transformer itself has failed. First identify which
                    protection function operated.
                </p>

                <ol>

                    <li>
                        Record the transformer loading and electrical
                        parameters before the trip.
                    </li>

                    <li>
                        Check relay target / indication.
                    </li>

                    <li>
                        Check SOE and relay event records.
                    </li>

                    <li>
                        Identify whether the operation was 87T, REF,
                        Buchholz, PRD, temperature, overcurrent, earth fault
                        or another protection.
                    </li>

                    <li>
                        Check CT and associated protection circuits where
                        applicable.
                    </li>

                    <li>
                        Check transformer oil, temperature, cooling system
                        and visible abnormalities.
                    </li>

                    <li>
                        Check breaker and trip circuit status.
                    </li>

                    <li>
                        Determine the root cause before reset and
                        re-energization.
                    </li>

                </ol>

                <div class="lesson-note">

                    <strong>
                        🛠️ Practical Plant Tip
                    </strong>

                    <p>
                        The first question after a transformer trip should
                        be: <b>"Which protection operated?"</b>
                        Then follow the protection logic and event records
                        systematically.
                    </p>

                </div>

            </div>


            <!-- 13. CHECKLIST -->

            <div class="lesson-topic" id="tr-checklist">

                <h3>
                    13. Transformer Protection Checklist
                </h3>

                <ul>

                    <li>87T Differential Protection</li>

                    <li>REF Protection</li>

                    <li>Buchholz Relay</li>

                    <li>Pressure Relief Device</li>

                    <li>Oil Temperature Protection</li>

                    <li>Winding Temperature Protection</li>

                    <li>Overcurrent Protection</li>

                    <li>Earth Fault Protection</li>

                    <li>Overfluxing / V/Hz Protection</li>

                    <li>Lockout Relay</li>

                    <li>Breaker Trip Circuit</li>

                    <li>CT / PT Protection Circuits</li>

                    <li>Relay Event / SOE Records</li>

                    <li>Transformer Cooling System</li>

                </ul>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Safety Note
                    </strong>

                    <p>
                        Actual protection settings, trip logic and
                        re-energization procedures must always follow the
                        approved plant protection philosophy, OEM
                        documentation and plant SOP.
                    </p>

                </div>

            </div>


        </div>

    </div>

</section>
<!-- ========================================= -->
<!-- GENERATOR PROTECTION LESSON -->
<!-- ========================================= -->

<section class="lesson-section" id="lesson-generator">

    <div class="lesson-header">

        <div class="section-badge">
            🛡️ GENERATOR PROTECTION
        </div>

        <h2>
            Generator Protection — Lesson 1
        </h2>

        <p>
            Learn the basic generator protection functions used
            to detect electrical faults and abnormal operating conditions.
        </p>

    </div>

    <div class="lesson-container">

        <div class="lesson-menu">

            <a href="#generator-basics">
                1. Generator Basics
            </a>

            <a href="#generator-construction">
                2. Generator Construction
            </a>

            <a href="#generator-working">
                3. Working Principle
            </a>

            <a href="#generator-protection">
                4. Protection Functions
            </a>

            <a href="#generator-faults">
                5. Common Faults
            </a>
            <a href="#generator-relay-logic">
    6. Relay Logic & Trip Sequence
</a>
<a href="#generator-trip-troubleshooting">
    7. Generator Trip Troubleshooting
</a>

        </div>

        <div class="lesson-content">

            <div class="lesson-topic" id="generator-basics">

                <h3>
                    1. Generator Basics
                </h3>

                <p>
                    A synchronous generator converts mechanical energy
                    supplied by the turbine into electrical energy.
                </p>

                <div class="lesson-formula">
                    Turbine → Generator → Electrical Power
                </div>

                <p>
                    In a thermal power plant, steam rotates the turbine.
                    The turbine shaft rotates the generator rotor and
                    electrical power is produced in the stator winding.
                </p>

            </div>

            <div class="lesson-topic" id="generator-construction">

                <h3>
                    2. Generator Construction
                </h3>

                <p>
                    A large power plant generator mainly consists of:
                </p>

                <ul>
                    <li>Stator core</li>
                    <li>Stator winding</li>
                    <li>Rotor</li>
                    <li>Rotor field winding</li>
                    <li>Bearings</li>
                    <li>Cooling system</li>
                    <li>Excitation system</li>
                </ul>

                <p>
                    The stator carries the three-phase electrical winding.
                    The rotor carries the field winding and produces the
                    rotating magnetic field.
                </p>

            </div>

            <div class="lesson-topic" id="generator-working">

                <h3>
                    3. Working Principle
                </h3>

                <p>
                    When the turbine rotates the generator rotor,
                    the rotor magnetic field rotates relative to the
                    stator conductors.
                </p>

                <div class="lesson-formula">
                    Mechanical Rotation
                    → Magnetic Field
                    → Stator EMF
                    → Electrical Power
                </div>

                <p>
                    The excitation system controls the rotor field.
                    Therefore excitation has an important relationship
                    with generator terminal voltage and reactive power.
                </p>

            </div>

            <div class="lesson-topic" id="generator-protection">

                <h3>
                    4. Important Generator Protection Functions
                </h3>

                <p>
                    Generator protection detects faults and abnormal
                    conditions and initiates appropriate tripping or
                    alarm actions.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>87G</strong>
                        <span>Generator Differential Protection</span>
                    </div>

                    <div class="protection-item">
                        <strong>64G</strong>
                        <span>Generator Earth Fault Protection</span>
                    </div>

                    <div class="protection-item">
                        <strong>32</strong>
                        <span>Reverse Power Protection</span>
                    </div>

                    <div class="protection-item">
                        <strong>40</strong>
                        <span>Loss of Excitation Protection</span>
                    </div>

                    <div class="protection-item">
                        <strong>46</strong>
                        <span>Negative Sequence Protection</span>
                    </div>

                    <div class="protection-item">
                        <strong>50 / 51</strong>
                        <span>Overcurrent Protection</span>
                    </div>

                </div>

            </div>

            <div class="lesson-topic" id="generator-faults">

                <h3>
                    5. Common Generator Faults
                </h3>

                <ul>
                    <li>Generator differential fault</li>
                    <li>Stator earth fault</li>
                    <li>Rotor earth fault</li>
                    <li>Reverse power</li>
                    <li>Loss of excitation</li>
                    <li>Negative sequence current</li>
                    <li>Overcurrent</li>
                    <li>Abnormal generator voltage</li>
                </ul>

                <div class="lesson-note">

                    <strong>
                        💡 Practical Power Plant Tip
                    </strong>

                    <p>
                        When a generator trips, first identify the
                        protection function that operated. Check the
                        relay indication, generator electrical parameters,
                        breaker status and associated alarms before attempting
                        a reset.
                    </p>

                </div>

            </div>
<!-- ========================================= -->
<!-- PROTECTION RELAY LOGIC -->
<!-- ========================================= -->

<div class="lesson-topic" id="generator-relay-logic">

    <h3>6. Protection Relay Logic & Trip Sequence</h3>

    <p>
        Generator protection is designed to detect abnormal electrical
        conditions quickly and isolate the generator before serious damage
        occurs.
    </p>

    <div class="lesson-formula">
        Fault → CT/PT → Protection Relay → Trip Command → 86 Lockout Relay
        → Circuit Breaker Trip → Generator Isolated
    </div>

    <h4>Typical Protection Trip Sequence</h4>

    <ol>
        <li>
            A fault or abnormal operating condition occurs in the generator.
        </li>

        <li>
            CTs and PTs provide electrical measurements to the protection
            relay.
        </li>

        <li>
            The protection relay analyzes current, voltage, frequency,
            power or impedance depending on the protection function.
        </li>

        <li>
            If the measured condition exceeds the relay setting, the relay
            operates.
        </li>

        <li>
            The relay sends a trip signal to the generator trip circuit.
        </li>

        <li>
            The 86 lockout relay operates for major generator faults.
        </li>

        <li>
            The generator circuit breaker opens and disconnects the
            generator from the bus.
        </li>
    </ol>

<!-- ========================================= -->
<!-- GENERATOR PROTECTION FUNCTIONS -->
<!-- ========================================= -->

<div class="protection-grid">

    <!-- 87G -->
    <div class="protection-item">

        <strong>87G → Generator Differential</strong>

        <span>
            Detects internal faults within the generator differential
            protection zone by comparing the current entering and leaving
            the protected zone.
        </span>

        <p>
            <b>Measures:</b> Generator CT currents
        </p>

        <p>
            <b>Typical fault:</b> Phase-to-phase or phase-to-earth internal
            winding fault.
        </p>

        <p>
            <b>Action:</b> Usually initiates high-speed generator trip and
            lockout for serious internal faults.
        </p>

        <p>
            <b>Engineer check:</b> Check relay indication, CT circuits,
            event record and trip/lockout circuit.
        </p>

    </div>


    <!-- 64G -->
    <div class="protection-item">

        <strong>64G → Generator Earth Fault</strong>

        <span>
            Detects insulation failure that creates an unwanted connection
            between the generator winding and earth.
        </span>

        <p>
            <b>Measures:</b> Residual/neutral voltage or current depending
            on the generator earthing and protection scheme.
        </p>

        <p>
            <b>Typical fault:</b> Generator stator winding insulation
            breakdown to earth.
        </p>

        <p>
            <b>Action:</b> Alarm or trip depending on the protection
            scheme and fault location.
        </p>

        <p>
            <b>Engineer check:</b> Check neutral grounding system,
            relay indication, CT/PT circuits and generator insulation
            condition.
        </p>

    </div>


    <!-- 32 -->
    <div class="protection-item">

        <strong>32 → Reverse Power</strong>

        <span>
            Detects reverse active power flow from the electrical system
            into the generator when the prime mover is unable to supply
            sufficient mechanical power.
        </span>

        <p>
            <b>Measures:</b> Generator voltage, current and phase angle
            to determine active power direction.
        </p>

        <p>
            <b>Typical cause:</b> Loss or severe reduction of turbine
            mechanical input while the generator remains connected to
            the grid.
        </p>

        <p>
            <b>Action:</b> Normally trips the generator after a time delay
            to prevent motoring of the prime mover.
        </p>

        <p>
            <b>Engineer check:</b> Check turbine/governor condition,
            generator MW, breaker status and reverse-power relay event.
        </p>

    </div>


    <!-- 40 -->
    <div class="protection-item">

        <strong>40 → Loss of Excitation</strong>

        <span>
            Detects abnormal generator operation caused by loss or severe
            reduction of rotor excitation.
        </span>

        <p>
            <b>Measures:</b> Generator voltage/current relationship and
            apparent impedance or related quantities, depending on the
            relay scheme.
        </p>

        <p>
            <b>Typical cause:</b> Excitation system failure, field circuit
            problem, AVR failure or loss of field current.
        </p>

        <p>
            <b>Action:</b> Alarm and/or trip depending on the protection
            scheme and operating condition.
        </p>

        <p>
            <b>Engineer check:</b> Check AVR status, field current,
            excitation voltage, rotor circuit and relay event records.
        </p>

    </div>


    <!-- 46 -->
    <div class="protection-item">

        <strong>46 → Negative Sequence</strong>

        <span>
            Detects unbalanced three-phase currents that produce negative
            sequence current in the generator.
        </span>

        <p>
            <b>Measures:</b> Three-phase generator currents and calculates
            negative sequence current.
        </p>

        <p>
            <b>Typical cause:</b> Unbalanced load, phase-to-phase fault,
            open phase or abnormal system condition.
        </p>

        <p>
            <b>Risk:</b> Negative sequence current produces double-frequency
            currents in the rotor and can cause dangerous rotor heating.
        </p>

        <p>
            <b>Action:</b> Alarm or trip according to the relay setting
            and thermal capability of the generator.
        </p>

    </div>


    <!-- 50 / 51 -->
    <div class="protection-item">

        <strong>50 / 51 → Overcurrent</strong>

        <span>
            Detects excessive current flowing through the protected
            generator or associated circuit.
        </span>

        <p>
            <b>50:</b> Instantaneous overcurrent protection.
        </p>

        <p>
            <b>51:</b> Time-delayed or inverse-time overcurrent protection.
        </p>

        <p>
            <b>Typical cause:</b> Short circuit, severe overload or
            abnormal system condition.
        </p>

        <p>
            <b>Engineer check:</b> Check fault current, CT circuit,
            relay pickup, time setting, breaker status and event record.
        </p>

    </div>

</div>

    <div class="lesson-note">

        <strong>⚡ Practical Plant Tip</strong>

        <p>
            When troubleshooting a generator trip, do not immediately
            assume that the circuit breaker itself is faulty. First check
            the protection relay indication, trip relay status, annunciation,
            SOE/event record, CT/PT circuits and the breaker trip circuit.
        </p>

    </div>
    <!-- =========================
     STEP 5B-6 GENERATOR TRIP TROUBLESHOOTING
     ======================================== -->

<div class="lesson-topic" id="generator-trip-troubleshooting">

    <h3>
        🚨 Generator Trip Troubleshooting
    </h3>

    <p>
        A generator trip must be investigated systematically.
        Never reset the generator and re-energize it without first
        identifying the protection operation and checking the
        associated electrical and mechanical conditions.
    </p>

    <div class="lesson-formula">

        Generator Trip
        → Identify Protection
        → Check Relay / SOE
        → Check CT / PT
        → Check Trip Circuit
        → Find Root Cause
        → Corrective Action
        → Reset / Re-energize

    </div>

    <h4>🔍 Step 1 — Check the Relay Indication</h4>

    <p>
        First check which protection relay operated.
        Record the exact protection function, relay target,
        alarm indication and trip indication.
    </p>

    <ul>
        <li>87G — Generator differential</li>
        <li>64G — Generator earth fault</li>
        <li>32 — Reverse power</li>
        <li>40 — Loss of excitation</li>
        <li>46 — Negative sequence</li>
        <li>50/51 — Overcurrent</li>
        <li>24 — Overfluxing / V/Hz</li>
        <li>59 — Overvoltage</li>
        <li>27 — Undervoltage</li>
    </ul>

    <h4>🕐 Step 2 — Check SOE / Event Record</h4>

    <p>
        Check the Sequence of Events record and relay disturbance
        record to determine which signal operated first.
    </p>

    <div class="lesson-note">

        <strong>⚡ Important</strong>

        <p>
            The first protection signal in the SOE sequence is often
            more important than the final trip indication.
            Several protection functions may operate after the
            original fault.
        </p>

    </div>

    <h4>🔌 Step 3 — Check CT and PT Circuits</h4>

    <p>
        If an unexpected differential, earth fault, overcurrent or
        voltage protection operates, verify the associated CT/PT
        circuits.
    </p>

    <ul>
        <li>CT secondary connections</li>
        <li>CT terminal tightness</li>
        <li>CT shorting links</li>
        <li>PT fuse / MCB condition</li>
        <li>PT secondary voltage</li>
        <li>Protection relay measured current</li>
        <li>Protection relay measured voltage</li>
    </ul>

    <h4>⚡ Step 4 — Check the Trip Circuit</h4>

    <p>
        Verify the complete trip path from the protection relay
        through the lockout relay and breaker trip coil.
    </p>

    <div class="lesson-formula">

        Protection Relay
        → Trip Contact
        → 86 Lockout Relay
        → Breaker Trip Coil
        → Circuit Breaker Opens

    </div>

    <h4>🔒 Step 5 — Check 86 Lockout Relay</h4>

    <p>
        If the generator has tripped on a major protection function,
        check the corresponding lockout relay operation.
        Confirm whether the 86 relay has picked up and whether
        its contacts have operated correctly.
    </p>

    <h4>⚙️ Step 6 — Check Generator Operating Conditions</h4>

    <p>
        Check the generator parameters immediately before the trip.
    </p>

    <ul>
        <li>MW load</li>
        <li>MVAR / reactive power</li>
        <li>Generator voltage</li>
        <li>Generator current</li>
        <li>Power factor</li>
        <li>Field voltage</li>
        <li>Field current</li>
        <li>Excitation / AVR status</li>
        <li>Stator temperature</li>
        <li>Bearing temperature</li>
        <li>Vibration</li>
        <li>Frequency</li>
    </ul>

    <h4>🧠 Step 7 — Find the Root Cause</h4>

    <p>
        Do not consider the investigation complete merely because
        the relay has been reset. Determine why the protection
        operated.
    </p>

    <div class="protection-grid">

        <div class="protection-item">

            <h4>87G Operated</h4>

            <p>
                Suspect generator internal fault, CT problem or
                differential protection circuit issue.
            </p>

        </div>

        <div class="protection-item">

            <h4>64G Operated</h4>

            <p>
                Investigate stator insulation, earth fault circuit,
                neutral grounding system and associated wiring.
            </p>

        </div>

        <div class="protection-item">

            <h4>32 Operated</h4>

            <p>
                Check turbine mechanical input, steam conditions,
                governor response and generator MW direction.
            </p>

        </div>

        <div class="protection-item">

            <h4>40 Operated</h4>

            <p>
                Check excitation system, AVR, field current,
                field voltage and reactive power behaviour.
            </p>

        </div>

        <div class="protection-item">

            <h4>46 Operated</h4>

            <p>
                Check phase current unbalance, system conditions,
                negative sequence current and generator heating.
            </p>

        </div>

        <div class="protection-item">

            <h4>50/51 Operated</h4>

            <p>
                Check excessive current, external faults, CT circuits
                and coordination with downstream protection.
            </p>

        </div>

    </div>

    <h4>🛠️ Step 8 — Safe Re-Energization Decision</h4>

    <p>
        After identifying and correcting the cause, verify that the
        generator, transformer, breaker, excitation system and
        associated protection systems are healthy before
        re-energization.
    </p>

    <div class="lesson-note">

        <strong>🚨 Golden Rule</strong>

        <p>
            Never bypass generator protection simply to bring the
            unit back into service. Protection operated for a reason.
            First identify the cause, then restore the unit safely.
        </p>

    </div>

</div>

    
                <p>
                    A generator protection system protects the generator
                    against internal faults and abnormal operating conditions.
                    Understanding the protection function is the first step
                    in systematic generator troubleshooting.
                </p>

                <div class="lesson-formula">

                    Fault → Protection Relay → Trip / Alarm
                    → Breaker / Lockout → Investigation

                </div>

            </div>

        </div>

    </div>

</section>
<!-- =========================================
     ADVANCED GENERATOR PROTECTION
========================================= -->

<section class="lesson-section" id="advanced-generator-protection">

    <div class="lesson-header">

        <div class="section-badge">
            🛡️ ADVANCED GENERATOR PROTECTION
        </div>

        <h2>
            Advanced Generator Protection
        </h2>

        <p>
            Practical understanding of generator protection functions,
            relay operation, trip logic and systematic generator fault
            troubleshooting used in power plants.
        </p>

    </div>


    <div class="lesson-container">

        <!-- =========================================
             LESSON MENU
        ========================================== -->

        <div class="lesson-menu">

            <a href="#adv-87g">
                1. 87G — Generator Differential
            </a>

            <a href="#adv-64g">
                2. 64G — Stator Earth Fault
            </a>

            <a href="#adv-64f">
                3. 64F — Rotor Earth Fault
            </a>

            <a href="#adv-46">
                4. 46 — Negative Sequence
            </a>

            <a href="#adv-40">
                5. 40 — Loss of Excitation
            </a>

            <a href="#adv-32">
                6. 32 — Reverse Power
            </a>

            <a href="#adv-24">
                7. 24 — Overfluxing / V/Hz
            </a>

            <a href="#adv-voltage">
                8. 27 / 59 — Voltage Protection
            </a>

            <a href="#adv-frequency">
                9. 81 — Frequency Protection
            </a>

            <a href="#adv-overcurrent">
                10. 50 / 51 — Overcurrent
            </a>

            <a href="#adv-trip-matrix">
                11. Trip Matrix & 86 Lockout
            </a>

            <a href="#adv-ctpt">
                12. CT / PT Failure & Misoperation
            </a>

            <a href="#adv-trip-analysis">
                13. Practical Generator Trip Analysis
            </a>

        </div>


        <!-- =========================================
             LESSON CONTENT
        ========================================== -->

        <div class="lesson-content">


            <!-- =====================================
                 1. 87G
            ====================================== -->

            <div class="lesson-topic" id="adv-87g">

                <h3>
                    1. 87G — Generator Differential Protection
                </h3>

                <p>
                    Generator differential protection compares the currents
                    entering and leaving the protected generator stator
                    zone. It is primarily intended to detect internal
                    electrical faults within the protected zone.
                </p>

                <div class="lesson-formula">

                    Current In
                    −
                    Current Out
                    →
                    Differential Current

                    <br><br>

                    Internal Fault
                    →
                    Differential Current
                    →
                    Relay Operation
                    →
                    Generator Trip

                </div>

                <p>
                    The protected zone is defined by the location and
                    connection of the generator current transformers.
                    CT ratio, polarity and relay compensation must be
                    correct for dependable operation.
                </p>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        A differential trip should never be treated as
                        "just a relay trip". First establish whether the
                        fault is internal or whether a CT circuit,
                        wiring or protection issue has caused the operation.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 2. 64G
            ====================================== -->

            <div class="lesson-topic" id="adv-64g">

                <h3>
                    2. 64G — Stator Earth Fault Protection
                </h3>

                <p>
                    Stator earth-fault protection detects insulation failure
                    between the generator stator winding and earth.
                    The actual protection arrangement depends on the
                    generator neutral grounding method and protection scheme.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            Fault
                        </strong>

                        <span>
                            Stator winding insulation breakdown to earth.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            Detection
                        </strong>

                        <span>
                            Voltage, current or zero-sequence based schemes
                            may be used depending on the design.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            Protection
                        </strong>

                        <span>
                            The protection scheme is designed to detect
                            earth faults within the intended generator zone.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            Action
                        </strong>

                        <span>
                            A serious internal earth fault may initiate
                            generator trip and lockout according to the
                            approved protection philosophy.
                        </span>

                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Practical Point
                    </strong>

                    <p>
                        Always consider the generator neutral grounding
                        arrangement before interpreting an earth-fault
                        indication.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 3. 64F
            ====================================== -->

            <div class="lesson-topic" id="adv-64f">

                <h3>
                    3. 64F — Rotor Earth Fault Protection
                </h3>

                <p>
                    The generator rotor field circuit is normally insulated
                    from earth. A first earth fault on the rotor field
                    circuit can therefore be an important warning condition.
                </p>

                <div class="lesson-formula">

                    Rotor Insulation
                    →
                    Earth Fault Detection
                    →
                    Alarm / Protection
                    →
                    Investigation

                </div>

                <p>
                    Depending on the generator design, a rotor earth-fault
                    system may detect insulation resistance degradation or
                    an earth connection in the field circuit.
                </p>

                <div class="lesson-note">

                    <strong>
                        🛠️ Practical Plant Point
                    </strong>

                    <p>
                        A rotor earth-fault indication requires careful
                        investigation because the field circuit is directly
                        associated with generator excitation.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 4. 46
            ====================================== -->

            <div class="lesson-topic" id="adv-46">

                <h3>
                    4. 46 — Negative Sequence Protection
                </h3>

                <p>
                    Negative-sequence protection detects unbalanced three-phase
                    currents. Negative-sequence current produces a magnetic
                    field component that rotates opposite to the normal
                    rotor rotation and can cause rotor heating.
                </p>

                <div class="lesson-formula">

                    Unbalanced Load
                    →
                    Negative Sequence Current
                    →
                    Rotor Heating
                    →
                    Protection Operation

                </div>

                <p>
                    Possible causes include phase-to-phase faults, unequal
                    phase loading, open-phase conditions and system
                    abnormalities.
                </p>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        Do not look only at the generator average current.
                        Compare the three phase currents whenever an
                        unbalance condition is suspected.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 5. 40
            ====================================== -->

            <div class="lesson-topic" id="adv-40">

                <h3>
                    5. 40 — Loss of Excitation
                </h3>

                <p>
                    Loss-of-excitation protection detects abnormal generator
                    operation associated with inadequate or lost field
                    excitation.
                </p>

                <div class="lesson-formula">

                    Excitation Reduction / Loss
                    →
                    Generator Reactive Power Change
                    →
                    Abnormal Operating Condition
                    →
                    Protection Operation

                </div>

                <p>
                    Possible causes include excitation-system faults,
                    field circuit problems, AVR problems or abnormal
                    operating conditions.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            Check AVR
                        </strong>

                        <span>
                            Review excitation controller indications,
                            alarms and event records.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            Check Field
                        </strong>

                        <span>
                            Check field voltage and field current indications.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            Check MVAR
                        </strong>

                        <span>
                            Review generator reactive power behavior before
                            the protection operation.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            Check Relay
                        </strong>

                        <span>
                            Review relay event records and operating elements.
                        </span>

                    </div>

                </div>

            </div>


            <!-- =====================================
                 6. 32
            ====================================== -->

            <div class="lesson-topic" id="adv-32">

                <h3>
                    6. 32 — Reverse Power Protection
                </h3>

                <p>
                    Reverse-power protection detects a condition in which
                    the generator begins absorbing active power from the
                    electrical system instead of supplying it.
                </p>

                <div class="lesson-formula">

                    Loss / Reduction of Prime Mover Input
                    →
                    Generator Tends to Motor
                    →
                    Active Power Reversal
                    →
                    Reverse Power Relay
                    →
                    Trip

                </div>

                <p>
                    In a steam turbine generator, reverse power can occur
                    when mechanical input from the turbine is lost while
                    the generator remains connected to the grid.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Important
                    </strong>

                    <p>
                        Reverse-power settings and time delays are application
                        dependent. Always use the approved protection setting
                        and coordination study for the actual generator.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 7. 24
            ====================================== -->

            <div class="lesson-topic" id="adv-24">

                <h3>
                    7. 24 — Overfluxing / V/Hz Protection
                </h3>

                <p>
                    Generator and transformer magnetic flux is related to
                    voltage and frequency. Excessive V/Hz can cause excessive
                    magnetic flux and heating of magnetic components.
                </p>

                <div class="lesson-formula">

                    Flux ∝ V / f

                    <br><br>

                    High V/Hz
                    →
                    High Flux
                    →
                    Magnetic Heating
                    →
                    Protection Operation

                </div>

                <p>
                    Causes may include excessive voltage, reduced frequency
                    or an abnormal combination of voltage and frequency.
                </p>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        When investigating a V/Hz operation, examine both
                        voltage and frequency history rather than looking
                        at voltage alone.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 8. 27 / 59
            ====================================== -->

            <div class="lesson-topic" id="adv-voltage">

                <h3>
                    8. 27 / 59 — Under / Over Voltage Protection
                </h3>

                <p>
                    Voltage protection monitors generator terminal voltage
                    and detects abnormal voltage conditions.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            27 — Under Voltage
                        </strong>

                        <span>
                            Detects voltage below the configured operating
                            threshold.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            59 — Over Voltage
                        </strong>

                        <span>
                            Detects voltage above the configured operating
                            threshold.
                        </span>

                    </div>

                </div>

                <p>
                    Voltage abnormalities may result from excitation-system
                    problems, grid disturbances, faults, incorrect control
                    action or other system conditions.
                </p>

                <div class="lesson-note">

                    <strong>
                        🛠️ Troubleshooting Tip
                    </strong>

                    <p>
                        Compare generator terminal voltage, AVR status,
                        field current, bus voltage and the relay event
                        record before concluding that the generator itself
                        is faulty.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 9. 81
            ====================================== -->

            <div class="lesson-topic" id="adv-frequency">

                <h3>
                    9. 81 — Frequency Protection
                </h3>

                <p>
                    Frequency protection detects abnormal system frequency
                    conditions affecting the generator.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            81U — Under Frequency
                        </strong>

                        <span>
                            Detects frequency below the configured threshold.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            81O — Over Frequency
                        </strong>

                        <span>
                            Detects frequency above the configured threshold.
                        </span>

                    </div>

                </div>

                <div class="lesson-formula">

                    Mechanical Power
                    ↔
                    Electrical Power
                    ↔
                    System Frequency

                </div>

                <p>
                    Frequency deviations can be associated with generation
                    and load imbalance, turbine/governor conditions or
                    system disturbances.
                </p>

            </div>


            <!-- =====================================
                 10. 50 / 51
            ====================================== -->

            <div class="lesson-topic" id="adv-overcurrent">

                <h3>
                    10. 50 / 51 — Overcurrent Protection
                </h3>

                <p>
                    Overcurrent protection provides protection against
                    excessive current and can serve as backup protection
                    depending on the generator protection scheme.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            50
                        </strong>

                        <span>
                            Instantaneous overcurrent protection.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            51
                        </strong>

                        <span>
                            Time overcurrent protection.
                        </span>

                    </div>

                </div>

                <p>
                    Proper coordination is essential so that the protection
                    nearest to the fault operates first whenever the scheme
                    permits.
                </p>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        Never evaluate an overcurrent operation from current
                        magnitude alone. Check fault type, duration, CT
                        behavior, relay pickup and protection coordination.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 11. TRIP MATRIX
            ====================================== -->

            <div class="lesson-topic" id="adv-trip-matrix">

                <h3>
                    11. Trip Matrix & 86 Lockout
                </h3>

                <p>
                    The generator trip matrix defines how individual
                    protection functions initiate alarms, breaker trips,
                    lockout and associated equipment actions.
                </p>

                <div class="lesson-formula">

                    Protection Relay
                    →
                    Trip Logic
                    →
                    86 Lockout
                    →
                    Generator Breaker Trip
                    →
                    Prime Mover / Associated Trip
                    →
                    Generator Isolated

                </div>

                <p>
                    The exact trip matrix varies from plant to plant.
                    The approved protection logic diagram and cause-and-
                    effect document should always be treated as the
                    controlling reference.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Practical Rule
                    </strong>

                    <p>
                        Never bypass or alter a generator protection trip
                        circuit without authorized procedures, testing
                        controls and the approved plant protection philosophy.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 12. CT / PT
            ====================================== -->

            <div class="lesson-topic" id="adv-ctpt">

                <h3>
                    12. CT / PT Failure & Protection Misoperation
                </h3>

                <p>
                    Protection relays depend on accurate current and voltage
                    signals. Problems in CT or PT circuits can therefore
                    result in incorrect measurements or protection operation.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            CT Polarity
                        </strong>

                        <span>
                            Incorrect polarity can affect differential and
                            other protection calculations.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            CT Circuit
                        </strong>

                        <span>
                            Wiring problems or abnormal CT circuits can
                            produce incorrect relay inputs.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            PT / VT Circuit
                        </strong>

                        <span>
                            Voltage circuit problems can affect voltage,
                            frequency and related protection functions.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            Relay Records
                        </strong>

                        <span>
                            Relay measurements and event records help
                            determine whether the input was credible.
                        </span>

                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        🛠️ Practical Plant Tip
                    </strong>

                    <p>
                        Compare relay values with independent plant
                        measurements whenever a protection operation appears
                        inconsistent with the actual system condition.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 13. TRIP ANALYSIS
            ====================================== -->

            <div class="lesson-topic" id="adv-trip-analysis">

                <h3>
                    13. Practical Generator Trip Analysis
                </h3>

                <p>
                    A generator trip should be investigated systematically.
                    The objective is to identify the first valid protection
                    operation and determine the root cause.
                </p>

                <div class="lesson-formula">

                    Generator Trip
                    →
                    Identify First Protection
                    →
                    Check Relay Target
                    →
                    Check SOE / Event Record
                    →
                    Verify CT / PT Inputs
                    →
                    Check Trip Logic
                    →
                    Check Plant Process
                    →
                    Determine Root Cause
                    →
                    Corrective Action

                </div>

                <h4>
                    🔎 Recommended Investigation Sequence
                </h4>

                <ol>

                    <li>
                        Record generator MW, MVAR, voltage, current,
                        frequency, power factor and excitation parameters.
                    </li>

                    <li>
                        Identify the protection relay or protection element
                        that initiated the trip.
                    </li>

                    <li>
                        Review relay target indications.
                    </li>

                    <li>
                        Review the SOE and disturbance/event records.
                    </li>

                    <li>
                        Check CT and PT inputs where relevant.
                    </li>

                    <li>
                        Check the generator breaker and trip circuit.
                    </li>

                    <li>
                        Check 86 lockout operation and the associated
                        protection logic.
                    </li>

                    <li>
                        Check turbine, excitation, cooling and other
                        associated systems according to the protection
                        indication.
                    </li>

                    <li>
                        Establish the root cause before reset or
                        re-energization.
                    </li>

                </ol>

                <div class="lesson-note">

                    <strong>
                        🧠 Golden Rule for Generator Trips
                    </strong>

                    <p>
                        <b>
                            First identify the protection that operated;
                            then investigate why it operated.
                        </b>
                        Do not start troubleshooting randomly.
                    </p>

                </div>

            </div>


        </div>

    </div>

</section>
<!-- =========================================
     EXCITATION SYSTEM & AVR
========================================= -->

<section class="lesson-section" id="excitation-avr">

    <div class="lesson-header">

        <div class="section-badge">
            ⚡ EXCITATION & AVR
        </div>

        <h2>
            Excitation System & AVR
        </h2>

        <p>
            Practical understanding of generator excitation, AVR operation,
            field control, reactive power, voltage regulation, limiters,
            excitation trips and troubleshooting in power plants.
        </p>

    </div>


    <div class="lesson-container">

        <!-- =========================================
             LESSON MENU
        ========================================== -->

        <div class="lesson-menu">

            <a href="#avr-basics">
                1. Excitation Fundamentals
            </a>

            <a href="#avr-purpose">
                2. Why Excitation Is Required
            </a>

            <a href="#avr-working">
                3. AVR Working Principle
            </a>

            <a href="#avr-types">
                4. Types of Excitation Systems
            </a>

            <a href="#avr-brushless">
                5. Brushless Excitation
            </a>

            <a href="#avr-static">
                6. Static Excitation
            </a>

            <a href="#avr-modes">
                7. AVR Control Modes
            </a>

            <a href="#avr-voltage">
                8. Generator Voltage Control
            </a>

            <a href="#avr-mvar">
                9. MVAR & Power Factor Control
            </a>

            <a href="#avr-manual">
                10. Auto / Manual Mode
            </a>

            <a href="#avr-flashing">
                11. Field Flashing
            </a>

            <a href="#avr-limiters">
                12. Excitation Limiters
            </a>

            <a href="#avr-uel">
                13. Under Excitation Limiter
            </a>

            <a href="#avr-oel">
                14. Over Excitation Limiter
            </a>

            <a href="#avr-failure">
                15. AVR Failure
            </a>

            <a href="#avr-field-breaker">
                16. Field Breaker & Discharge
            </a>

            <a href="#avr-trip">
                17. Excitation Trip Sequence
            </a>

            <a href="#avr-troubleshooting">
                18. Practical AVR Troubleshooting
            </a>

            <a href="#avr-mw-mvar">
                19. MW–MVAR–Voltage–Excitation
            </a>

            <a href="#avr-practical">
                20. Practical Plant Examples
            </a>

        </div>


        <!-- =========================================
             LESSON CONTENT
        ========================================== -->

        <div class="lesson-content">


            <!-- =====================================
                 1. EXCITATION FUNDAMENTALS
            ====================================== -->

            <div class="lesson-topic" id="avr-basics">

                <h3>
                    1. Excitation System Fundamentals
                </h3>

                <p>
                    The excitation system supplies and controls the field
                    current of a synchronous generator. The generator field
                    establishes the magnetic field required for generation
                    of electrical voltage.
                </p>

                <div class="lesson-formula">

                    Excitation System
                    →
                    Field Current
                    →
                    Magnetic Field
                    →
                    Generator EMF
                    →
                    Terminal Voltage

                </div>

                <p>
                    In a practical power plant, the excitation system normally
                    includes an exciter, AVR, field circuit, sensing circuits,
                    control logic and protective limiters.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            AVR
                        </strong>

                        <span>
                            Automatically controls excitation to maintain
                            generator voltage according to the selected
                            operating mode.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Exciter
                        </strong>

                        <span>
                            Provides the electrical power required by the
                            generator field system.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Field Circuit
                        </strong>

                        <span>
                            Carries field current through the generator
                            rotor field winding.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Limiters
                        </strong>

                        <span>
                            Keep generator operation within permissible
                            excitation and stability limits.
                        </span>

                    </div>

                </div>

            </div>


            <!-- =====================================
                 2. WHY EXCITATION
            ====================================== -->

            <div class="lesson-topic" id="avr-purpose">

                <h3>
                    2. Why Excitation Is Required
                </h3>

                <p>
                    A synchronous generator requires a magnetic field to
                    produce electrical EMF. The excitation system establishes
                    this field and allows the generator terminal voltage and
                    reactive power behavior to be controlled.
                </p>

                <div class="lesson-formula">

                    Increase Excitation
                    →
                    Increased Generator EMF
                    →
                    Reactive Power Tendency Changes

                    <br><br>

                    Decrease Excitation
                    →
                    Reduced Generator EMF
                    →
                    Reactive Power Tendency Changes

                </div>

                <p>
                    The exact relationship between excitation, MVAR and
                    terminal voltage depends on whether the generator is
                    operating isolated or connected to a strong electrical
                    grid.
                </p>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        When the generator is connected to a large grid,
                        excitation primarily influences reactive power and
                        power factor, while active power is primarily
                        controlled by the prime mover.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 3. AVR WORKING
            ====================================== -->

            <div class="lesson-topic" id="avr-working">

                <h3>
                    3. AVR Working Principle
                </h3>

                <p>
                    The Automatic Voltage Regulator continuously compares
                    the measured generator voltage with the voltage
                    reference and adjusts excitation to reduce the error.
                </p>

                <div class="lesson-formula">

                    Voltage Reference
                    →
                    AVR
                    ←
                    Generator Voltage Feedback

                    <br><br>

                    Voltage Error
                    →
                    AVR Controller
                    →
                    Excitation Command
                    →
                    Field Current
                    →
                    Generator Voltage

                </div>

                <h4>
                    Basic AVR Control Loop
                </h4>

                <ol>

                    <li>
                        Generator terminal voltage is measured through
                        PT / VT circuits.
                    </li>

                    <li>
                        The measured voltage is fed to the AVR.
                    </li>

                    <li>
                        AVR compares actual voltage with the reference.
                    </li>

                    <li>
                        The controller calculates the required correction.
                    </li>

                    <li>
                        Excitation is increased or decreased.
                    </li>

                    <li>
                        Generator voltage moves toward the reference.
                    </li>

                </ol>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Important
                    </strong>

                    <p>
                        The actual AVR architecture, control algorithm,
                        limiters and redundancy depend on the manufacturer
                        and generator excitation system.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 4. TYPES
            ====================================== -->

            <div class="lesson-topic" id="avr-types">

                <h3>
                    4. Types of Excitation Systems
                </h3>

                <p>
                    Generator excitation systems can be broadly classified
                    according to how excitation power is produced and
                    transferred to the rotor field.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            Brushless Excitation
                        </strong>

                        <span>
                            Uses a rotating exciter and rotating rectifier
                            arrangement to supply the main generator field.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Static Excitation
                        </strong>

                        <span>
                            Uses controlled electrical power electronics
                            to supply the generator field circuit.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            AVR
                        </strong>

                        <span>
                            Controls the excitation power according to
                            generator operating conditions.
                        </span>

                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        🛠️ Plant Practice
                    </strong>

                    <p>
                        Always identify the actual excitation arrangement
                        installed on your TG before troubleshooting.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 5. BRUSHLESS
            ====================================== -->

            <div class="lesson-topic" id="avr-brushless">

                <h3>
                    5. Brushless Excitation
                </h3>

                <p>
                    In a brushless excitation system, the exciter is mounted
                    on the generator shaft. The exciter output is rectified
                    by rotating rectifier components and supplied to the
                    main generator field.
                </p>

                <div class="lesson-formula">

                    AVR
                    →
                    Exciter Field
                    →
                    Exciter Armature
                    →
                    Rotating Rectifier
                    →
                    Main Generator Field

                </div>

                <p>
                    Because the main generator field current does not need
                    conventional slip-ring brushes for normal operation,
                    brushless systems can reduce brush and slip-ring
                    maintenance requirements.
                </p>

                <div class="lesson-note">

                    <strong>
                        🔎 Troubleshooting Point
                    </strong>

                    <p>
                        When field output is abnormal, investigate the AVR,
                        exciter, rotating rectifier system and associated
                        sensing/control circuits systematically.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 6. STATIC
            ====================================== -->

            <div class="lesson-topic" id="avr-static">

                <h3>
                    6. Static Excitation
                </h3>

                <p>
                    A static excitation system supplies field power using
                    stationary power-electronic equipment. The field supply
                    may be derived from the generator terminals or another
                    designated excitation source depending on the system
                    design.
                </p>

                <div class="lesson-formula">

                    AC Excitation Supply
                    →
                    Controlled Rectifier
                    →
                    DC Field Current
                    →
                    Generator Rotor

                </div>

                <p>
                    Static excitation systems can provide rapid excitation
                    response and precise control when properly designed and
                    maintained.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Safety
                    </strong>

                    <p>
                        Field circuits can contain dangerous DC voltage and
                        stored energy. Testing and maintenance must follow
                        the plant isolation and discharge procedures.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 7. CONTROL MODES
            ====================================== -->

            <div class="lesson-topic" id="avr-modes">

                <h3>
                    7. AVR Control Modes
                </h3>

                <p>
                    Modern excitation systems can provide several control
                    modes depending on generator operating requirements.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            Automatic Voltage Control
                        </strong>

                        <span>
                            AVR maintains the selected generator voltage
                            reference.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Manual / Field Current Control
                        </strong>

                        <span>
                            Excitation is controlled through an alternate
                            operator or field-current reference.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Power Factor Control
                        </strong>

                        <span>
                            Controls generator reactive behavior toward a
                            selected power-factor target when supported.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Reactive Power Control
                        </strong>

                        <span>
                            Controls generator reactive power toward a
                            selected MVAR reference when supported.
                        </span>

                    </div>

                </div>

            </div>


            <!-- =====================================
                 8. VOLTAGE CONTROL
            ====================================== -->

            <div class="lesson-topic" id="avr-voltage">

                <h3>
                    8. Generator Voltage Control
                </h3>

                <p>
                    When the generator is connected to the grid, the AVR
                    regulates the generator voltage according to the selected
                    reference and system conditions.
                </p>

                <div class="lesson-formula">

                    Voltage Set Point
                    →
                    AVR
                    →
                    Excitation
                    →
                    Generator Terminal Voltage

                </div>

                <p>
                    If generator voltage feedback falls below the reference,
                    the AVR normally responds by increasing excitation,
                    subject to limiters and operating constraints.
                </p>

                <p>
                    If measured voltage rises above the reference, the AVR
                    normally reduces excitation, again subject to the actual
                    control scheme and limiters.
                </p>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        Always compare AVR reference, actual voltage,
                        field current and MVAR together. A single parameter
                        rarely explains an excitation problem.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 9. MVAR / PF
            ====================================== -->

            <div class="lesson-topic" id="avr-mvar">

                <h3>
                    9. MVAR & Power Factor Control
                </h3>

                <p>
                    Excitation has a major influence on generator reactive
                    power when the generator is connected to the grid.
                </p>

                <div class="lesson-formula">

                    Excitation
                    ↔
                    Reactive Power
                    ↔
                    Power Factor

                </div>

                <p>
                    Increasing or decreasing excitation can move the generator
                    toward over-excited or under-excited operation, depending
                    on the system condition and control convention.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            MW
                        </strong>

                        <span>
                            Primarily associated with mechanical input from
                            the turbine or prime mover.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            MVAR
                        </strong>

                        <span>
                            Strongly influenced by excitation when the
                            generator is grid connected.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Voltage
                        </strong>

                        <span>
                            Controlled through excitation and influenced by
                            the connected electrical system.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Power Factor
                        </strong>

                        <span>
                            Changes with the relationship between MW and
                            reactive power.
                        </span>

                    </div>

                </div>

            </div>


            <!-- =====================================
                 10. AUTO / MANUAL
            ====================================== -->

            <div class="lesson-topic" id="avr-manual">

                <h3>
                    10. Auto / Manual Mode
                </h3>

                <p>
                    Excitation systems may provide automatic and manual
                    control modes so that excitation can continue to be
                    controlled if the primary regulation function becomes
                    unavailable, subject to the actual plant design.
                </p>

                <div class="lesson-formula">

                    AUTO
                    →
                    AVR Controls Excitation

                    <br><br>

                    MANUAL
                    →
                    Operator / Field Regulator Controls Excitation

                </div>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Important
                    </strong>

                    <p>
                        Do not change excitation control mode casually during
                        abnormal operation. Follow the approved operating
                        procedure for the actual excitation system.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 11. FIELD FLASHING
            ====================================== -->

            <div class="lesson-topic" id="avr-flashing">

                <h3>
                    11. Field Flashing
                </h3>

                <p>
                    Field flashing is a method used in some generator
                    excitation systems to establish or restore the initial
                    magnetic field required for excitation build-up.
                </p>

                <div class="lesson-formula">

                    Field Flash Source
                    →
                    Initial Rotor Magnetization
                    →
                    Excitation Build-Up
                    →
                    Generator Voltage Build-Up

                </div>

                <p>
                    The exact field-flashing arrangement is highly dependent
                    on the generator and excitation-system design.
                </p>

                <div class="lesson-note">

                    <strong>
                        🛠️ Plant Rule
                    </strong>

                    <p>
                        Never apply a generic field-flashing procedure to a
                        generator. Use the manufacturer's instructions and
                        approved plant procedure.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 12. LIMITERS
            ====================================== -->

            <div class="lesson-topic" id="avr-limiters">

                <h3>
                    12. Excitation Limiters
                </h3>

                <p>
                    Excitation limiters prevent the generator from entering
                    operating regions that could cause excessive heating,
                    instability or other unacceptable conditions.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            OEL
                        </strong>

                        <span>
                            Over Excitation Limiter restricts excessive
                            excitation according to the configured scheme.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            UEL
                        </strong>

                        <span>
                            Under Excitation Limiter prevents operation
                            beyond the permissible under-excited region.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            V/Hz Limiter
                        </strong>

                        <span>
                            Helps prevent excessive magnetic flux associated
                            with high voltage-to-frequency ratio.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Stator Current Limiter
                        </strong>

                        <span>
                            May limit operation when generator stator current
                            approaches permissible values.
                        </span>

                    </div>

                </div>

            </div>


            <!-- =====================================
                 13. UEL
            ====================================== -->

            <div class="lesson-topic" id="avr-uel">

                <h3>
                    13. Under Excitation Limiter — UEL
                </h3>

                <p>
                    The Under Excitation Limiter prevents the generator from
                    operating excessively under-excited.
                </p>

                <div class="lesson-formula">

                    Excitation Decreases
                    →
                    Generator Moves Toward Under-Excited Region
                    →
                    UEL Acts
                    →
                    Excitation Command Limited

                </div>

                <p>
                    Excessive under-excitation can create stability concerns
                    and may increase the risk of undesirable operating
                    conditions involving the generator and connected system.
                </p>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        A limiter operation is not automatically a generator
                        fault. First determine which operating limit was
                        reached and why the generator was moving toward it.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 14. OEL
            ====================================== -->

            <div class="lesson-topic" id="avr-oel">

                <h3>
                    14. Over Excitation Limiter — OEL
                </h3>

                <p>
                    The Over Excitation Limiter restricts excessive field
                    excitation to protect the generator field system from
                    prolonged thermal stress.
                </p>

                <div class="lesson-formula">

                    High Excitation
                    →
                    High Field Current
                    →
                    Field Heating
                    →
                    OEL
                    →
                    Excitation Limited

                </div>

                <p>
                    The limiter may have time-dependent characteristics
                    because permissible field current can depend on the
                    duration of the overload.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Practical Point
                    </strong>

                    <p>
                        Do not simply increase the excitation reference when
                        OEL is active. Investigate why high excitation is
                        required.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 15. AVR FAILURE
            ====================================== -->

            <div class="lesson-topic" id="avr-failure">

                <h3>
                    15. AVR Failure
                </h3>

                <p>
                    An AVR failure can arise from control electronics,
                    sensing circuits, power supply problems, communication
                    issues, controller faults or other excitation-system
                    abnormalities.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            Voltage Feedback
                        </strong>

                        <span>
                            Check PT / VT supply and the voltage measured
                            by the AVR.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            AVR Power Supply
                        </strong>

                        <span>
                            Check control and auxiliary power supplies.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Controller
                        </strong>

                        <span>
                            Check active controller, alarms, diagnostics
                            and redundancy status.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Field Output
                        </strong>

                        <span>
                            Compare field voltage and current with expected
                            operating conditions.
                        </span>

                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        🔎 Troubleshooting Rule
                    </strong>

                    <p>
                        Separate the problem into four areas:
                        <b>sensing → control → power stage → field circuit.</b>
                    </p>

                </div>

            </div>


            <!-- =====================================
                 16. FIELD BREAKER
            ====================================== -->

            <div class="lesson-topic" id="avr-field-breaker">

                <h3>
                    16. Field Breaker & Field Discharge
                </h3>

                <p>
                    Excitation systems may include field switching and
                    discharge arrangements to safely remove stored magnetic
                    energy from the generator field circuit.
                </p>

                <div class="lesson-formula">

                    Field Breaker Open
                    →
                    Field Current Reduction
                    →
                    Stored Field Energy Discharge
                    →
                    Excitation Removed

                </div>

                <p>
                    The exact discharge circuit may include resistors,
                    switches or other dedicated equipment depending on the
                    excitation-system design.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Safety Critical
                    </strong>

                    <p>
                        Never assume the field circuit is de-energized merely
                        because a field breaker has opened. Follow the
                        approved isolation and discharge procedure.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 17. EXCITATION TRIP
            ====================================== -->

            <div class="lesson-topic" id="avr-trip">

                <h3>
                    17. Excitation Trip Sequence
                </h3>

                <p>
                    The actual excitation trip sequence depends on the
                    generator protection philosophy, excitation design and
                    plant trip matrix.
                </p>

                <div class="lesson-formula">

                    Abnormal Condition
                    →
                    Protection / Excitation Logic
                    →
                    Generator Trip
                    →
                    Field Reduction / Discharge
                    →
                    Breaker Isolation
                    →
                    Lockout / Associated Trip

                </div>

                <p>
                    During an actual trip, the relay event record, SOE,
                    DCS sequence and excitation controller event log should
                    be reviewed together.
                </p>

                <div class="lesson-note">

                    <strong>
                        🧠 Golden Rule
                    </strong>

                    <p>
                        Identify the <b>first initiating signal</b>, not
                        merely the final indication shown after the generator
                        has tripped.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 18. TROUBLESHOOTING
            ====================================== -->

            <div class="lesson-topic" id="avr-troubleshooting">

                <h3>
                    18. Practical AVR Troubleshooting
                </h3>

                <p>
                    AVR troubleshooting should follow a structured path
                    instead of replacing components randomly.
                </p>

                <div class="lesson-formula">

                    AVR Problem
                    →
                    Check Alarm
                    →
                    Check Voltage Feedback
                    →
                    Check Reference
                    →
                    Check Controller
                    →
                    Check Excitation Output
                    →
                    Check Field Circuit
                    →
                    Find Root Cause

                </div>

                <h4>
                    🔎 Practical Checklist
                </h4>

                <ol>

                    <li>
                        Check generator terminal voltage.
                    </li>

                    <li>
                        Check AVR voltage reference.
                    </li>

                    <li>
                        Check AVR actual-voltage feedback.
                    </li>

                    <li>
                        Check AVR alarms and diagnostics.
                    </li>

                    <li>
                        Check excitation current.
                    </li>

                    <li>
                        Check excitation voltage.
                    </li>

                    <li>
                        Check PT / VT sensing circuit.
                    </li>

                    <li>
                        Check field circuit.
                    </li>

                    <li>
                        Check limiter status.
                    </li>

                    <li>
                        Check event / SOE records.
                    </li>

                    <li>
                        Compare DCS indications with independent field
                        measurements where available.
                    </li>

                </ol>

                <div class="lesson-note">

                    <strong>
                        🛠️ Plant Tip
                    </strong>

                    <p>
                        If DCS, AVR display and field instruments disagree,
                        do not immediately assume the generator is faulty.
                        First determine which measurement chain is incorrect.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 19. MW / MVAR / VOLTAGE
            ====================================== -->

            <div class="lesson-topic" id="avr-mw-mvar">

                <h3>
                    19. MW–MVAR–Voltage–Excitation Relationship
                </h3>

                <p>
                    Understanding the relationship between MW, MVAR, voltage
                    and excitation is one of the most important skills for
                    operating and troubleshooting a synchronous generator.
                </p>

                <div class="lesson-formula">

                    Prime Mover
                    →
                    MW

                    <br><br>

                    Excitation
                    →
                    MVAR / Power Factor

                    <br><br>

                    AVR
                    →
                    Voltage Regulation

                </div>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            Increase Turbine Input
                        </strong>

                        <span>
                            Normally increases generator active power MW,
                            subject to generator and system limits.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Increase Excitation
                        </strong>

                        <span>
                            Normally changes the generator reactive-power
                            operating point when grid connected.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Reduce Excitation
                        </strong>

                        <span>
                            Moves the generator toward a lower-excitation
                            operating point, subject to UEL and system limits.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            AVR Reference
                        </strong>

                        <span>
                            Changes the voltage-control target according to
                            the active control mode.
                        </span>

                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        🧠 Remember
                    </strong>

                    <p>
                        Think of the generator as having two major controls:
                        <b>MW is mainly controlled by the turbine;</b>
                        <b>MVAR is mainly controlled by excitation</b>
                        when the generator is connected to the grid.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 20. PRACTICAL EXAMPLES
            ====================================== -->

            <div class="lesson-topic" id="avr-practical">

                <h3>
                    20. Practical Plant Examples
                </h3>

                <h4>
                    Example 1 — Generator Voltage Low
                </h4>

                <div class="lesson-formula">

                    Generator Voltage Low
                    →
                    Check AVR Reference
                    →
                    Check Voltage Feedback
                    →
                    Check Field Current
                    →
                    Check Excitation System
                    →
                    Check Generator / Grid Condition

                </div>

                <h4>
                    Example 2 — MVAR Suddenly Changes
                </h4>

                <div class="lesson-formula">

                    MVAR Change
                    →
                    Check Excitation
                    →
                    Check AVR Mode
                    →
                    Check Voltage
                    →
                    Check Grid Voltage
                    →
                    Check UEL / OEL
                    →
                    Check Relay / Event Record

                </div>

                <h4>
                    Example 3 — AVR Alarm
                </h4>

                <div class="lesson-formula">

                    AVR Alarm
                    →
                    Identify Alarm
                    →
                    Check Controller
                    →
                    Check PT / VT Feedback
                    →
                    Check Power Supply
                    →
                    Check Field Output
                    →
                    Corrective Action

                </div>

                <h4>
                    Example 4 — Excitation Not Increasing
                </h4>

                <div class="lesson-formula">

                    Excitation Command ↑
                    →
                    Field Current Does Not Increase
                    →
                    Check Controller Output
                    →
                    Check Power Stage
                    →
                    Check Exciter
                    →
                    Check Field Circuit

                </div>

                <div class="lesson-note">

                    <strong>
                        🧠 Senior Engineer's Approach
                    </strong>

                    <p>
                        Never troubleshoot excitation by looking at only one
                        parameter. Always correlate:
                        <b>MW + MVAR + Voltage + Current + Power Factor +
                        Field Current + Field Voltage + AVR Mode + Limiters.</b>
                    </p>

                </div>

                <div class="lesson-next">

                    <strong>
                        ⚡ Excitation & AVR Summary
                    </strong>

                    <p>
                        Excitation → Field Current → Generator EMF →
                        Voltage / MVAR → AVR Control → Limiters →
                        Protection → Safe Generator Operation
                    </p>

                </div>

            </div>


        </div>

    </div>

</section>
<!-- =========================================
     MOTORS & MOTOR PROTECTION
========================================= -->

<section class="lesson-section" id="motors-protection">

    <div class="lesson-header">

        <div class="section-badge">
            ⚙️ MOTORS & MOTOR PROTECTION
        </div>

        <h2>
            Motors & Motor Protection
        </h2>

        <p>
            Practical understanding of induction motors, starting methods,
            starting current, motor protection, insulation testing,
            single phasing and systematic motor trip troubleshooting.
        </p>

    </div>


    <div class="lesson-container">

        <!-- =========================================
             LESSON MENU
        ========================================== -->

        <div class="lesson-menu">

            <a href="#motor-basics">
                1. Motor Fundamentals
            </a>

            <a href="#motor-construction">
                2. Motor Construction
            </a>

            <a href="#motor-rating">
                3. Motor Ratings
            </a>

            <a href="#motor-starting-current">
                4. Motor Starting Current
            </a>

            <a href="#motor-dol">
                5. DOL Starter
            </a>

            <a href="#motor-star-delta">
                6. Star-Delta Starter
            </a>

            <a href="#motor-soft-starter">
                7. Soft Starter
            </a>

            <a href="#motor-vfd">
                8. VFD Starting
            </a>

            <a href="#motor-protection">
                9. Motor Protection
            </a>

            <a href="#motor-overload">
                10. Overload Protection
            </a>

            <a href="#motor-earth-fault">
                11. Earth-Fault Protection
            </a>

            <a href="#motor-short-circuit">
                12. Short-Circuit Protection
            </a>

            <a href="#motor-locked-rotor">
                13. Locked-Rotor Protection
            </a>

            <a href="#motor-single-phasing">
                14. Single Phasing
            </a>

            <a href="#motor-ir">
                15. Motor Insulation / IR Testing
            </a>

            <a href="#motor-trip">
                16. Motor Trip Troubleshooting
            </a>

            <a href="#motor-repeated-start">
                17. Repeated Starting & Incomer Tripping
            </a>

            <a href="#motor-fire-hydrant">
                18. Fire Hydrant Motor Example
            </a>

        </div>


        <!-- =========================================
             LESSON CONTENT
        ========================================== -->

        <div class="lesson-content">


            <!-- =====================================
                 1. MOTOR FUNDAMENTALS
            ====================================== -->

            <div class="lesson-topic" id="motor-basics">

                <h3>
                    1. Motor Fundamentals
                </h3>

                <p>
                    An induction motor converts electrical energy into
                    mechanical energy. It is one of the most widely used
                    motors in power plants for pumps, fans, conveyors,
                    compressors and auxiliary systems.
                </p>

                <div class="lesson-formula">

                    Electrical Energy
                    →
                    Motor
                    →
                    Electromagnetic Torque
                    →
                    Mechanical Energy

                </div>

                <p>
                    A three-phase induction motor consists mainly of a
                    stator and rotor. The stator produces a rotating magnetic
                    field and the rotor develops torque through electromagnetic
                    induction.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            Stator
                        </strong>

                        <span>
                            Contains the three-phase winding that produces
                            the rotating magnetic field.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Rotor
                        </strong>

                        <span>
                            Rotates inside the stator field and produces
                            mechanical torque.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Bearings
                        </strong>

                        <span>
                            Support the rotating shaft and maintain proper
                            rotor alignment.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Cooling
                        </strong>

                        <span>
                            Removes heat generated by electrical and
                            mechanical losses.
                        </span>

                    </div>

                </div>

            </div>


            <!-- =====================================
                 2. CONSTRUCTION
            ====================================== -->

            <div class="lesson-topic" id="motor-construction">

                <h3>
                    2. Motor Construction
                </h3>

                <p>
                    A typical industrial three-phase induction motor contains
                    the following major components.
                </p>

                <ul>

                    <li>
                        Stator frame
                    </li>

                    <li>
                        Stator core
                    </li>

                    <li>
                        Stator winding
                    </li>

                    <li>
                        Rotor
                    </li>

                    <li>
                        Shaft
                    </li>

                    <li>
                        Bearings
                    </li>

                    <li>
                        Cooling fan / cooling system
                    </li>

                    <li>
                        Terminal box
                    </li>

                </ul>

                <div class="lesson-formula">

                    Three-Phase Supply
                    →
                    Stator Magnetic Field
                    →
                    Rotor Current
                    →
                    Electromagnetic Torque
                    →
                    Shaft Rotation

                </div>

                <div class="lesson-note">

                    <strong>
                        🛠️ Practical Point
                    </strong>

                    <p>
                        During motor troubleshooting, separate the problem
                        into electrical, mechanical, thermal and supply-side
                        causes.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 3. MOTOR RATINGS
            ====================================== -->

            <div class="lesson-topic" id="motor-rating">

                <h3>
                    3. Motor Ratings
                </h3>

                <p>
                    Motor nameplates provide important information required
                    for operation, protection and maintenance.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            Power
                        </strong>

                        <span>
                            Motor rated output, commonly expressed in kW
                            or MW.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Voltage
                        </strong>

                        <span>
                            Rated supply voltage of the motor.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Current
                        </strong>

                        <span>
                            Rated full-load current used for protection
                            and operating reference.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Speed
                        </strong>

                        <span>
                            Rated operating speed in RPM.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Power Factor
                        </strong>

                        <span>
                            Ratio of active power to apparent power at
                            the specified operating condition.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Efficiency
                        </strong>

                        <span>
                            Ratio of mechanical output power to electrical
                            input power.
                        </span>

                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        Always obtain the actual motor nameplate data before
                        setting protection or evaluating abnormal current.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 4. STARTING CURRENT
            ====================================== -->

            <div class="lesson-topic" id="motor-starting-current">

                <h3>
                    4. Motor Starting Current
                </h3>

                <p>
                    An induction motor normally draws a high current during
                    starting because the motor initially has very low
                    slip-related impedance compared with its normal
                    operating condition.
                </p>

                <div class="lesson-formula">

                    Motor Start
                    →
                    High Starting Current
                    →
                    Voltage Dip / Thermal Stress
                    →
                    Current Reduces as Motor Accelerates

                </div>

                <p>
                    Depending on motor design and starting method, starting
                    current may be several times the rated full-load current.
                </p>

                <h4>
                    Example
                </h4>

                <p>
