                    For a 415 V, 150 kW motor, the actual starting current
                    must be determined from the motor characteristics and
                    starter arrangement.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Important
                    </strong>

                    <p>
                        Do not assume one universal starting-current value
                        for every motor. Check the motor datasheet and
                        starting method.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 5. DOL
            ====================================== -->

            <div class="lesson-topic" id="motor-dol">

                <h3>
                    5. DOL Starter
                </h3>

                <p>
                    Direct-On-Line starting connects the motor directly to
                    the supply through the starter equipment.
                </p>

                <div class="lesson-formula">

                    Supply
                    →
                    Contactor
                    →
                    Motor

                    <br><br>

                    DOL
                    →
                    High Starting Current
                    →
                    High Starting Torque

                </div>

                <p>
                    DOL starting is simple but can produce a significant
                    starting-current surge and voltage disturbance,
                    especially for larger motors connected to relatively
                    weak electrical systems.
                </p>

            </div>


            <!-- =====================================
                 6. STAR DELTA
            ====================================== -->

            <div class="lesson-topic" id="motor-star-delta">

                <h3>
                    6. Star-Delta Starter
                </h3>

                <p>
                    A star-delta starter reduces the motor starting current
                    by initially connecting the motor windings in star and
                    then changing to delta after acceleration.
                </p>

                <div class="lesson-formula">

                    START
                    →
                    STAR Connection
                    →
                    Reduced Starting Current

                    <br><br>

                    Acceleration
                    →
                    Transition
                    →
                    DELTA Connection
                    →
                    Normal Operation

                </div>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            Star Contactor
                        </strong>

                        <span>
                            Provides the initial star connection during
                            starting.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Delta Contactor
                        </strong>

                        <span>
                            Connects the motor for normal running operation.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Timer
                        </strong>

                        <span>
                            Controls the transition from star to delta
                            according to the starter design.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Interlocking
                        </strong>

                        <span>
                            Prevents incorrect simultaneous operation of
                            star and delta contactors.
                        </span>

                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Practical Point
                    </strong>

                    <p>
                        Star-delta starting does not eliminate starting
                        current. It reduces the initial starting current,
                        while the motor may experience a transition current
                        when changing from star to delta.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 7. SOFT STARTER
            ====================================== -->

            <div class="lesson-topic" id="motor-soft-starter">

                <h3>
                    7. Soft Starter
                </h3>

                <p>
                    A soft starter uses controlled semiconductor switching
                    to gradually increase the voltage applied to the motor
                    during starting.
                </p>

                <div class="lesson-formula">

                    Controlled Voltage Ramp
                    →
                    Controlled Motor Acceleration
                    →
                    Reduced Starting Stress

                </div>

                <p>
                    Soft starters are particularly useful where controlled
                    acceleration and reduced mechanical or electrical stress
                    are important.
                </p>

                <div class="lesson-note">

                    <strong>
                        🛠️ Practical Point
                    </strong>

                    <p>
                        Soft starter settings must consider motor rating,
                        load torque, acceleration time and the actual
                        application.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 8. VFD
            ====================================== -->

            <div class="lesson-topic" id="motor-vfd">

                <h3>
                    8. VFD Starting
                </h3>

                <p>
                    A Variable Frequency Drive controls motor speed by
                    controlling the frequency and voltage supplied to the
                    motor.
                </p>

                <div class="lesson-formula">

                    AC Supply
                    →
                    Rectifier
                    →
                    DC Link
                    →
                    Inverter
                    →
                    Variable Frequency AC
                    →
                    Motor

                </div>

                <p>
                    Because the motor can be accelerated gradually,
                    a VFD can significantly reduce mechanical shock and
                    control starting current compared with direct starting.
                </p>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        For VFD-driven motors, troubleshoot the complete
                        system: supply → drive → motor → load.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 9. MOTOR PROTECTION
            ====================================== -->

            <div class="lesson-topic" id="motor-protection">

                <h3>
                    9. Motor Protection
                </h3>

                <p>
                    Motor protection prevents damage caused by electrical,
                    thermal and mechanical abnormal conditions.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            Overload
                        </strong>

                        <span>
                            Protects against sustained excessive current
                            and thermal stress.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Short Circuit
                        </strong>

                        <span>
                            Provides rapid protection against severe
                            electrical faults.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Earth Fault
                        </strong>

                        <span>
                            Detects unwanted current flow from the motor
                            circuit to earth.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Single Phasing
                        </strong>

                        <span>
                            Detects or protects against loss of one phase
                            and resulting motor unbalance.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Locked Rotor
                        </strong>

                        <span>
                            Protects against high current when the rotor
                            cannot accelerate or becomes stalled.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Thermal Protection
                        </strong>

                        <span>
                            Protects motor insulation and windings against
                            excessive thermal stress.
                        </span>

                    </div>

                </div>

            </div>


            <!-- =====================================
                 10. OVERLOAD
            ====================================== -->

            <div class="lesson-topic" id="motor-overload">

                <h3>
                    10. Overload Protection
                </h3>

                <p>
                    Motor overload protection responds to sustained
                    overcurrent conditions that can cause excessive
                    temperature rise.
                </p>

                <div class="lesson-formula">

                    Excess Load
                    →
                    Motor Current ↑
                    →
                    Heating ↑
                    →
                    Overload Protection
                    →
                    Trip

                </div>

                <p>
                    Common causes include excessive mechanical load,
                    bearing problems, pump problems, low voltage,
                    unbalanced supply and process abnormalities.
                </p>

                <div class="lesson-note">

                    <strong>
                        🔎 Troubleshooting Tip
                    </strong>

                    <p>
                        If a motor overloads, check both the motor and
                        driven equipment. The electrical motor may be healthy
                        while the mechanical load is abnormal.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 11. EARTH FAULT
            ====================================== -->

            <div class="lesson-topic" id="motor-earth-fault">

                <h3>
                    11. Earth-Fault Protection
                </h3>

                <p>
                    Earth-fault protection detects current flowing through
                    an unintended path to earth.
                </p>

                <div class="lesson-formula">

                    Insulation Failure
                    →
                    Earth Leakage / Fault Current
                    →
                    Earth-Fault Relay
                    →
                    Trip

                </div>

                <p>
                    Possible causes include winding insulation deterioration,
                    cable damage, moisture, terminal-box contamination or
                    mechanical damage.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Safety
                    </strong>

                    <p>
                        Before insulation testing, isolate the motor properly
                        and ensure that electronic equipment such as VFDs
                        is disconnected according to the manufacturer's
                        procedure.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 12. SHORT CIRCUIT
            ====================================== -->

            <div class="lesson-topic" id="motor-short-circuit">

                <h3>
                    12. Short-Circuit Protection
                </h3>

                <p>
                    Short-circuit protection provides rapid interruption
                    when a severe fault occurs in the motor circuit.
                </p>

                <div class="lesson-formula">

                    Phase-Phase / Phase-Earth Fault
                    →
                    Very High Fault Current
                    →
                    Instantaneous Protection
                    →
                    Breaker / Contactor Trip

                </div>

                <p>
                    Protection coordination should ensure that the nearest
                    appropriate protective device clears the fault without
                    unnecessarily tripping upstream equipment.
                </p>

            </div>


            <!-- =====================================
                 13. LOCKED ROTOR
            ====================================== -->

            <div class="lesson-topic" id="motor-locked-rotor">

                <h3>
                    13. Locked-Rotor Protection
                </h3>

                <p>
                    A locked rotor condition occurs when the motor cannot
                    accelerate normally or the rotor becomes mechanically
                    stalled.
                </p>

                <div class="lesson-formula">

                    Motor Start
                    →
                    Rotor Does Not Accelerate
                    →
                    High Current Continues
                    →
                    Rapid Heating
                    →
                    Protection Trip

                </div>

                <p>
                    Possible causes include a jammed pump, seized bearing,
                    excessive load, mechanical obstruction or motor
                    mechanical failure.
                </p>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        If starting current remains high for too long,
                        investigate motor acceleration and driven-equipment
                        condition immediately.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 14. SINGLE PHASING
            ====================================== -->

            <div class="lesson-topic" id="motor-single-phasing">

                <h3>
                    14. Single Phasing
                </h3>

                <p>
                    Single phasing occurs when one phase of a three-phase
                    motor supply is lost while the motor is operating or
                    attempting to start.
                </p>

                <div class="lesson-formula">

                    One Phase Lost
                    →
                    Current Unbalance
                    →
                    Negative Sequence / Heating
                    →
                    Motor Damage Risk

                </div>

                <p>
                    Causes can include blown fuses, loose terminals,
                    contactor problems, cable faults or upstream supply
                    abnormalities.
                </p>

                <div class="lesson-note">

                    <strong>
                        🔎 Check
                    </strong>

                    <p>
                        Compare all three phase voltages and currents.
                        Never assume that a healthy reading on one phase
                        proves that the motor supply is healthy.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 15. IR TESTING
            ====================================== -->

            <div class="lesson-topic" id="motor-ir">

                <h3>
                    15. Motor Insulation / IR Testing
                </h3>

                <p>
                    Insulation resistance testing helps assess the condition
                    of motor winding insulation.
                </p>

                <div class="lesson-formula">

                    Isolate Motor
                    →
                    Verify Safe Condition
                    →
                    Disconnect Sensitive Electronics
                    →
                    Megger Test
                    →
                    Record IR
                    →
                    Compare Trends

                </div>

                <h4>
                    Practical IR Test Sequence
                </h4>

                <ol>

                    <li>
                        Isolate and lock out the motor supply.
                    </li>

                    <li>
                        Verify absence of voltage.
                    </li>

                    <li>
                        Disconnect equipment that should not receive the
                        test voltage.
                    </li>

                    <li>
                        Connect the insulation tester according to the
                        approved test procedure.
                    </li>

                    <li>
                        Measure insulation resistance.
                    </li>

                    <li>
                        Record temperature and test conditions.
                    </li>

                    <li>
                        Compare the result with previous test records and
                        applicable manufacturer / plant criteria.
                    </li>

                    <li>
                        Discharge the winding safely after testing.
                    </li>

                </ol>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Important
                    </strong>

                    <p>
                        An IR value should not be judged using one universal
                        number alone. Motor voltage, winding temperature,
                        test voltage, motor construction and applicable
                        standards all matter.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 16. MOTOR TRIP
            ====================================== -->

            <div class="lesson-topic" id="motor-trip">

                <h3>
                    16. Motor Trip Troubleshooting
                </h3>

                <p>
                    A motor trip should be investigated systematically
                    rather than immediately resetting the motor.
                </p>

                <div class="lesson-formula">

                    Motor Trip
                    →
                    Identify Protection
                    →
                    Check Relay / Starter
                    →
                    Check Current
                    →
                    Check Voltage
                    →
                    Check Motor
                    →
                    Check Mechanical Load
                    →
                    Root Cause

                </div>

                <h4>
                    Recommended Investigation
                </h4>

                <ol>

                    <li>
                        Identify the exact trip indication.
                    </li>

                    <li>
                        Record motor current before the trip if available.
                    </li>

                    <li>
                        Check all three phase currents.
                    </li>

                    <li>
                        Check all three phase voltages.
                    </li>

                    <li>
                        Check overload relay / protection relay indications.
                    </li>

                    <li>
                        Check earth-fault indication.
                    </li>

                    <li>
                        Check starter, contactor or VFD status.
                    </li>

                    <li>
                        Check motor insulation where appropriate.
                    </li>

                    <li>
                        Check bearings and mechanical load.
                    </li>

                    <li>
                        Check whether the motor was repeatedly started.
                    </li>

                </ol>

                <div class="lesson-note">

                    <strong>
                        🧠 Golden Rule
                    </strong>

                    <p>
                        First identify <b>what protection operated</b>.
                        Then determine <b>why it operated</b>.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 17. REPEATED STARTING
            ====================================== -->

            <div class="lesson-topic" id="motor-repeated-start">

                <h3>
                    17. Repeated Starting & Incomer Tripping
                </h3>

                <p>
                    Repeated starting of a large motor can create a serious
                    electrical and thermal problem. Each start produces a
                    high-current transient and places additional thermal
                    stress on the motor and electrical system.
                </p>

                <div class="lesson-formula">

                    Start
                    →
                    High Current
                    →
                    Motor Stops
                    →
                    Restart
                    →
                    High Current Again
                    →
                    Repeated Electrical Stress
                    →
                    Possible Protection Trip

                </div>

                <h4>
                    Why Can the Incomer Trip?
                </h4>

                <p>
                    If the upstream breaker or incomer protection sees a
                    sufficiently high current, repeated starting can cause
                    an unwanted trip depending on the protection settings,
                    time characteristics and electrical network condition.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            Starting Current
                        </strong>

                        <span>
                            Motor starting current may be several times
                            rated current.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Repeated Starts
                        </strong>

                        <span>
                            Multiple starts can produce repeated current
                            surges and additional heating.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Protection Setting
                        </strong>

                        <span>
                            Incomer pickup and time characteristics must
                            coordinate with motor starting current.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Voltage Dip
                        </strong>

                        <span>
                            Starting current can cause voltage depression,
                            especially on a relatively weak supply system.
                        </span>

                    </div>

                </div>

                <h4>
                    Practical Investigation
                </h4>

                <ol>

                    <li>
                        Record motor rated current.
                    </li>

                    <li>
                        Record actual starting current.
                    </li>

                    <li>
                        Determine how long the motor remains at high current.
                    </li>

                    <li>
                        Record the time between motor stop and restart.
                    </li>

                    <li>
                        Identify exactly which incomer protection operated.
                    </li>

                    <li>
                        Check instantaneous and time-overcurrent settings.
                    </li>

                    <li>
                        Check motor overload and restart logic.
                    </li>

                    <li>
                        Check pressure-control or automatic-start logic.
                    </li>

                    <li>
                        Check whether the driven equipment is causing
                        excessive starting torque.
                    </li>

                    <li>
                        Check the electrical system voltage during starting.
                    </li>

                </ol>

                <div class="lesson-note">

                    <strong>
                        🚒 Fire Hydrant Practical Point
                    </strong>

                    <p>
                        For a fire-hydrant pump that repeatedly starts and
                        stops because of pressure fluctuations, investigate
                        the pressure-control logic, pressure vessel / sensing
                        arrangement, minimum run-time and restart delay along
                        with the electrical protection. Do not solve the
                        problem only by increasing breaker settings.
                    </p>

                </div>

            </div>


            <!-- =====================================
                 18. FIRE HYDRANT EXAMPLE
            ====================================== -->

            <div class="lesson-topic" id="motor-fire-hydrant">

                <h3>
                    18. Practical Fire Hydrant Motor Example
                </h3>

                <p>
                    Consider a 415 V, 150 kW fire-hydrant pump motor using
                    a star-delta starter.
                </p>

                <div class="lesson-formula">

                    Pressure Falls
                    →
                    Pump Motor Starts
                    →
                    Starting Current Surge
                    →
                    Motor Accelerates
                    →
                    Pressure Rises
                    →
                    Motor Stops

                    <br><br>

                    Pressure Falls Again
                    →
                    Motor Restarts
                    →
                    Repeated Starting

                </div>

                <p>
                    If the pressure fluctuates around the start/stop
                    threshold, the motor may repeatedly cycle. This can
                    cause unnecessary starting stress and may lead to
                    protective operation in the motor circuit or upstream
                    electrical system.
                </p>

                <h4>
                    What Should Be Checked?
                </h4>

                <ul>

                    <li>
                        Motor rated current
                    </li>

                    <li>
                        Actual starting current
                    </li>

                    <li>
                        Star-delta transition timing
                    </li>

                    <li>
                        Motor acceleration time
                    </li>

                    <li>
                        Overload relay setting
                    </li>

                    <li>
                        Incomer overcurrent settings
                    </li>

                    <li>
                        Pressure switch / transmitter operation
                    </li>

                    <li>
                        Start and stop pressure setpoints
                    </li>

                    <li>
                        Minimum restart delay
                    </li>

                    <li>
                        Pressure vessel / accumulator condition
                    </li>

                    <li>
                        Pump discharge condition
                    </li>

                    <li>
                        Cable and termination condition
                    </li>

                </ul>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Golden Rule
                    </strong>

                    <p>
                        When a motor repeatedly trips during automatic
                        operation, investigate the complete chain:
                        <b>Process → Control Logic → Starter → Motor →
                        Protection → Incomer.</b>
                    </p>

                </div>

                <div class="lesson-next">

                    <strong>
                        ⚙️ Motors & Protection Summary
                    </strong>

                    <p>
                        Supply → Starter → Motor → Load →
                        Protection → Control → Safe Operation
                    </p>

                </div>

            </div>


        </div>

    </div>

</section>
<!-- =========================================
     VFD & DRIVES
========================================= -->

<section class="lesson-section" id="vfd-drives">

    <div class="lesson-header">

        <div class="section-badge">
            🎚️ VFD & DRIVES
        </div>

        <h2>
            VFD & Drives
        </h2>

        <p>
            Learn variable frequency drives, power conversion,
            motor speed control, starting methods, protection,
            parameters and practical VFD troubleshooting used
            in power plants.
        </p>

    </div>


    <div class="lesson-container">

        <!-- =========================================
             LEFT MENU
        ========================================= -->

        <div class="lesson-menu">

            <a href="#vfd-fundamentals">
                1. VFD Fundamentals
            </a>

            <a href="#vfd-plant-use">
                2. Why VFD Is Used in Power Plants
            </a>

            <a href="#vfd-construction">
                3. VFD Construction & Main Components
            </a>

            <a href="#vfd-conversion">
                4. AC → DC → AC Conversion
            </a>

            <a href="#vfd-rectifier">
                5. Rectifier Section
            </a>

            <a href="#vfd-dclink">
                6. DC Link / DC Bus
            </a>

            <a href="#vfd-inverter">
                7. Inverter Section — IGBT
            </a>

            <a href="#vfd-pwm">
                8. PWM & Output Waveform
            </a>

            <a href="#vfd-frequency-speed">
                9. Frequency & Motor Speed
            </a>

            <a href="#vfd-voltage-torque">
                10. Voltage & Motor Torque
            </a>

            <a href="#vfd-vf-control">
                11. V/F Control
            </a>

            <a href="#vfd-vector-control">
                12. Vector Control
            </a>

            <a href="#vfd-starting">
                13. VFD Starting & Acceleration
            </a>

            <a href="#vfd-braking">
                14. Braking & Deceleration
            </a>

            <a href="#vfd-protection">
                15. VFD Protection Functions
            </a>

            <a href="#vfd-faults">
                16. Common VFD Faults
            </a>

            <a href="#vfd-parameters">
                17. Important VFD Parameters
            </a>

            <a href="#vfd-practical">
                18. Practical VFD Troubleshooting
            </a>

        </div>


        <!-- =========================================
             LESSON CONTENT
        ========================================= -->

        <div class="lesson-content">


            <!-- 1. FUNDAMENTALS -->

            <div class="lesson-topic" id="vfd-fundamentals">

                <h3>
                    1. VFD Fundamentals
                </h3>

                <p>
                    VFD stands for Variable Frequency Drive. It is an
                    electronic drive used to control the speed, torque
                    and operating characteristics of an AC motor.
                </p>

                <p>
                    In power plants, VFDs are commonly used for pumps,
                    fans, blowers, cooling-water systems, conveyors and
                    other variable-speed auxiliary equipment.
                </p>

                <div class="lesson-formula">

                    AC Supply
                    → VFD
                    → Variable Frequency / Voltage
                    → AC Motor
                    → Variable Speed

                </div>

                <p>
                    The most important principle is that the VFD controls
                    motor speed primarily by controlling the frequency
                    supplied to the motor.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚡ Practical Point
                    </strong>

                    <p>
                        A VFD is not simply a starter. It can provide
                        controlled starting, speed regulation, process
                        control, protection and energy savings.
                    </p>

                </div>

            </div>


            <!-- 2. POWER PLANT USE -->

            <div class="lesson-topic" id="vfd-plant-use">

                <h3>
                    2. Why VFD Is Used in Power Plants
                </h3>

                <p>
                    Many power-plant auxiliary motors do not need to run
                    continuously at full speed. VFDs allow the motor speed
                    to follow the process requirement.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            🌀 Fans
                        </strong>

                        <span>
                            Control airflow and reduce unnecessary energy
                            consumption.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            💧 Pumps
                        </strong>

                        <span>
                            Control flow and pressure according to process
                            demand.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            ⚙️ Conveyors
                        </strong>

                        <span>
                            Provide controlled starting and adjustable speed.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            🔥 Boiler Auxiliaries
                        </strong>

                        <span>
                            Useful for selected ID, FD, PA and other
                            variable-speed applications.
                        </span>

                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        Before selecting a VFD, always understand the
                        motor rating, load type, required speed range,
                        starting torque and process requirement.
                    </p>

                </div>

            </div>


            <!-- 3. CONSTRUCTION -->

            <div class="lesson-topic" id="vfd-construction">

                <h3>
                    3. VFD Construction & Main Components
                </h3>

                <p>
                    A typical industrial VFD contains several major
                    electrical and electronic sections.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>1. Input Section</strong>
                        <span>Receives incoming AC power.</span>
                    </div>

                    <div class="protection-item">
                        <strong>2. Rectifier</strong>
                        <span>Converts AC into DC.</span>
                    </div>

                    <div class="protection-item">
                        <strong>3. DC Link</strong>
                        <span>Stores and smooths DC energy.</span>
                    </div>

                    <div class="protection-item">
                        <strong>4. Inverter</strong>
                        <span>Converts DC back into controlled AC.</span>
                    </div>

                    <div class="protection-item">
                        <strong>5. Control Board</strong>
                        <span>Controls switching and drive operation.</span>
                    </div>

                    <div class="protection-item">
                        <strong>6. Cooling System</strong>
                        <span>Removes heat from power electronic components.</span>
                    </div>

                </div>

                <div class="lesson-formula">

                    3-Phase AC
                    → Rectifier
                    → DC Link
                    → IGBT Inverter
                    → Variable AC
                    → Motor

                </div>

            </div>


            <!-- 4. AC DC AC -->

            <div class="lesson-topic" id="vfd-conversion">

                <h3>
                    4. AC → DC → AC Conversion
                </h3>

                <p>
                    The basic power-conversion principle of a conventional
                    VFD is AC to DC followed by DC to controlled AC.
                </p>

                <div class="lesson-formula">

                    Input AC
                    → Rectifier
                    → DC
                    → Inverter
                    → Variable-Frequency AC

                </div>

                <p>
                    The incoming supply frequency may be fixed, for example
                    50 Hz. The inverter then generates an output waveform
                    with the required frequency for motor operation.
                </p>

                <p>
                    By changing the output frequency, the VFD changes the
                    operating speed of the motor.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚡ Key Concept
                    </strong>

                    <p>
                        The VFD does not mechanically change the motor speed.
                        It changes the electrical conditions supplied to the
                        motor.
                    </p>

                </div>

            </div>


            <!-- 5. RECTIFIER -->

            <div class="lesson-topic" id="vfd-rectifier">

                <h3>
                    5. Rectifier Section
                </h3>

                <p>
                    The rectifier section converts incoming AC power into
                    DC power.
                </p>

                <p>
                    In many industrial drives, semiconductor devices such
                    as diodes or controlled semiconductor devices are used
                    in the input rectifier stage.
                </p>

                <div class="lesson-formula">

                    AC Input
                    → Rectifier
                    → Pulsating DC

                </div>

                <p>
                    The rectified output is then supplied to the DC-link
                    circuit for smoothing and energy storage.
                </p>

                <div class="lesson-note">

                    <strong>
                        🔧 Troubleshooting Point
                    </strong>

                    <p>
                        A rectifier problem can result in abnormal DC-link
                        voltage, input-side faults, high ripple or failure
                        of the drive to operate.
                    </p>

                </div>

            </div>


            <!-- 6. DC LINK -->

            <div class="lesson-topic" id="vfd-dclink">

                <h3>
                    6. DC Link / DC Bus
                </h3>

                <p>
                    The DC link is the intermediate DC section between the
                    rectifier and inverter.
                </p>

                <p>
                    It normally contains capacitors and associated
                    components that smooth the DC voltage and provide
                    temporary energy storage.
                </p>

                <div class="lesson-formula">

                    Rectifier
                    → DC Link
                    → Inverter

                </div>

                <p>
                    The DC-link voltage is an important diagnostic value
                    during VFD troubleshooting.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>DC-Link Undervoltage</strong>
                        <span>
                            May indicate input-supply problems or excessive
                            voltage drop.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>DC-Link Overvoltage</strong>
                        <span>
                            Can occur during rapid deceleration or supply
                            disturbances.
                        </span>
                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Safety
                    </strong>

                    <p>
                        The DC bus can remain charged after the input supply
                        is switched off. Always follow the manufacturer's
                        discharge and electrical safety procedure before
                        working inside a VFD.
                    </p>

                </div>

            </div>


            <!-- 7. INVERTER -->

            <div class="lesson-topic" id="vfd-inverter">

                <h3>
                    7. Inverter Section — IGBT
                </h3>

                <p>
                    The inverter section converts DC-link power into
                    controlled AC power for the motor.
                </p>

                <p>
                    Modern industrial VFDs commonly use IGBTs
                    (Insulated Gate Bipolar Transistors) as high-speed
                    switching devices.
                </p>

                <div class="lesson-formula">

                    DC Link
                    → IGBT Switching
                    → Controlled 3-Phase AC
                    → Motor

                </div>

                <p>
                    The control system switches the IGBTs in a controlled
                    sequence to produce the required output voltage and
                    frequency.
                </p>

                <div class="lesson-note">

                    <strong>
                        🔧 Practical Point
                    </strong>

                    <p>
                        Inverter faults may produce output-phase faults,
                        overcurrent, short-circuit or power-module fault
                        indications.
                    </p>

                </div>

            </div>


            <!-- 8. PWM -->

            <div class="lesson-topic" id="vfd-pwm">

                <h3>
                    8. PWM & Output Waveform
                </h3>

                <p>
                    PWM means Pulse Width Modulation. VFDs use high-speed
                    switching to synthesize an AC output waveform suitable
                    for motor operation.
                </p>

                <div class="lesson-formula">

                    DC Voltage
                    + High-Speed Switching
                    → PWM Pulses
                    → Approximate Sinusoidal Motor Current

                </div>

                <p>
                    The switching pattern controls the effective output
                    voltage and frequency supplied to the motor.
                </p>

                <div class="lesson-note">

                    <strong>
                        🧠 Important
                    </strong>

                    <p>
                        The waveform at the VFD output is produced by
                        switching power semiconductor devices. It should
                        not be assumed to be identical to the ideal utility
                        sine wave.
                    </p>

                </div>

            </div>


            <!-- 9. FREQUENCY SPEED -->

            <div class="lesson-topic" id="vfd-frequency-speed">

                <h3>
                    9. Frequency & Motor Speed
                </h3>

                <p>
                    Motor speed is strongly related to supply frequency.
                    For an induction motor, synchronous speed is given by:
                </p>

                <div class="lesson-formula">

                    Ns = 120 × f / P

                    <br><br>

                    Ns = Synchronous Speed (RPM)

                    <br>

                    f = Frequency (Hz)

                    <br>

                    P = Number of Poles

                </div>

                <p>
                    For example, a four-pole motor at 50 Hz has a
                    synchronous speed of approximately 1500 RPM.
                </p>

                <p>
                    The actual induction-motor speed is slightly lower
                    because of slip.
                </p>

                <div class="lesson-formula">

                    Increase Frequency
                    → Increase Motor Speed

                    <br><br>

                    Decrease Frequency
                    → Decrease Motor Speed

                </div>

            </div>


            <!-- 10. VOLTAGE TORQUE -->

            <div class="lesson-topic" id="vfd-voltage-torque">

                <h3>
                    10. Voltage & Motor Torque
                </h3>

                <p>
                    Frequency alone is not enough. The VFD also controls
                    motor voltage so that the motor can develop the required
                    magnetic flux and torque.
                </p>

                <div class="lesson-formula">

                    Motor Flux
                    ≈ Voltage / Frequency

                </div>

                <p>
                    This is why maintaining an appropriate voltage-to-
                    frequency relationship is important in conventional
                    V/F control.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            Low Frequency
                        </strong>

                        <span>
                            Requires appropriately reduced voltage in normal
                            V/F operation.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Excessive V/F
                        </strong>

                        <span>
                            Can result in excessive magnetic flux and heating.
                        </span>

                    </div>

                </div>

            </div>


            <!-- 11. V/F -->

            <div class="lesson-topic" id="vfd-vf-control">

                <h3>
                    11. V/F Control
                </h3>

                <p>
                    V/F or Volts-per-Hertz control is one of the traditional
                    methods used to control induction motors.
                </p>

                <div class="lesson-formula">

                    V / f = Approximately Constant

                </div>

                <p>
                    As frequency increases, the VFD increases motor voltage
                    within the applicable operating range to maintain the
                    desired magnetic flux.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>Simple</strong>
                        <span>
                            Relatively simple control method.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Reliable</strong>
                        <span>
                            Suitable for many general-purpose applications.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Applications</strong>
                        <span>
                            Pumps, fans and many standard-load applications.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Limitation</strong>
                        <span>
                            Dynamic torque control is less sophisticated than
                            advanced vector control.
                        </span>
                    </div>

                </div>

            </div>


            <!-- 12. VECTOR CONTROL -->

            <div class="lesson-topic" id="vfd-vector-control">

                <h3>
                    12. Vector Control
                </h3>

                <p>
                    Vector control provides more advanced control of motor
                    torque and magnetic flux than basic V/F control.
                </p>

                <p>
                    Depending on the drive architecture, the control system
                    uses motor electrical parameters and feedback information
                    to regulate motor performance more precisely.
                </p>

                <div class="lesson-formula">

                    Motor Control
                    → Flux Control
                    + Torque Control
                    → Accurate Speed / Torque Response

                </div>

                <p>
                    Vector control can be useful where higher starting torque,
                    better speed regulation or improved dynamic response is
                    required.
                </p>

                <div class="lesson-note">

                    <strong>
                        🧠 Practical Point
                    </strong>

                    <p>
                        Correct motor nameplate data and appropriate drive
                        commissioning are important for advanced motor-control
                        functions.
                    </p>

                </div>

            </div>


            <!-- 13. STARTING -->

            <div class="lesson-topic" id="vfd-starting">

                <h3>
                    13. VFD Starting & Acceleration
                </h3>

                <p>
                    One major advantage of a VFD is controlled motor starting.
                    The motor does not have to be connected immediately to
                    the full-frequency supply.
                </p>

                <div class="lesson-formula">

                    Start
                    → Low Frequency
                    → Controlled Acceleration
                    → Required Speed

                </div>

                <p>
                    The acceleration ramp determines how quickly the motor
                    reaches the commanded speed.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>Short Ramp</strong>
                        <span>
                            Faster acceleration but potentially higher motor
                            current and mechanical stress.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Long Ramp</strong>
                        <span>
                            Softer acceleration but longer starting time.
                        </span>
                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        ⚡ Engineer's Rule
                    </strong>

                    <p>
                        Never select acceleration time only for electrical
                        reasons. Check the driven equipment, process
                        requirements and mechanical limitations.
                    </p>

                </div>

            </div>


            <!-- 14. BRAKING -->

            <div class="lesson-topic" id="vfd-braking">

                <h3>
                    14. Braking & Deceleration
                </h3>

                <p>
                    When a motor is commanded to slow down, the stored
                    mechanical energy may flow back toward the drive.
                </p>

                <p>
                    If the motor decelerates too quickly, the DC-link voltage
                    can rise and produce an overvoltage condition.
                </p>

                <div class="lesson-formula">

                    Motor Deceleration
                    → Regenerative Energy
                    → DC-Link Voltage Rise
                    → Possible Overvoltage

                </div>

                <p>
                    Drives may use different braking arrangements depending
                    on the application, such as controlled ramping,
                    braking resistors or regenerative systems.
                </p>

                <div class="lesson-note">

                    <strong>
                        🔧 Troubleshooting Tip
                    </strong>

                    <p>
                        If an overvoltage fault occurs mainly during stopping,
                        check the deceleration ramp and braking arrangement
                        before assuming the VFD power section has failed.
                    </p>

                </div>

            </div>


            <!-- 15. PROTECTION -->

            <div class="lesson-topic" id="vfd-protection">

                <h3>
                    15. VFD Protection Functions
                </h3>

                <p>
                    Industrial VFDs contain multiple protection functions
                    to protect the drive, motor and connected equipment.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>Overcurrent</strong>
                        <span>
                            Protects against excessive output current.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Overvoltage</strong>
                        <span>
                            Protects against excessive DC-link voltage.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Undervoltage</strong>
                        <span>
                            Detects insufficient input/DC-link voltage.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Overtemperature</strong>
                        <span>
                            Protects power components and cooling system.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Motor Overload</strong>
                        <span>
                            Protects the motor against excessive thermal load.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Earth Fault</strong>
                        <span>
                            Detects abnormal current to earth.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Input Phase Loss</strong>
                        <span>
                            Detects abnormal input supply conditions.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Output Phase Fault</strong>
                        <span>
                            Detects abnormal motor-side conditions.
                        </span>
                    </div>

                </div>

            </div>


            <!-- 16. COMMON FAULTS -->

            <div class="lesson-topic" id="vfd-faults">

                <h3>
                    16. Common VFD Faults
                </h3>

                <p>
                    VFD troubleshooting should always begin with the actual
                    fault code, event history and operating conditions.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            🔴 Overcurrent
                        </strong>

                        <span>
                            Check motor current, acceleration time, motor
                            condition, load and output wiring.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            🔴 DC Overvoltage
                        </strong>

                        <span>
                            Check supply condition, deceleration ramp and
                            braking system.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            🔴 DC Undervoltage
                        </strong>

                        <span>
                            Check incoming supply, input connections and
                            voltage stability.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            🔴 Motor Overload
                        </strong>

                        <span>
                            Check motor load, motor parameters, cooling and
                            mechanical condition.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            🔴 Overtemperature
                        </strong>

                        <span>
                            Check cooling fan, ventilation, ambient
                            temperature and heatsink condition.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            🔴 Earth Fault
                        </strong>

                        <span>
                            Check motor cable, motor insulation and
                            output-side connections.
                        </span>

                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        🧠 Troubleshooting Rule
                    </strong>

                    <p>
                        Do not repeatedly reset a VFD without finding the
                        reason for the trip. Repeated resetting can hide
                        the original fault and may damage equipment.
                    </p>

                </div>

            </div>


            <!-- 17. PARAMETERS -->

            <div class="lesson-topic" id="vfd-parameters">

                <h3>
                    17. Important VFD Parameters
                </h3>

                <p>
                    Correct parameterization is essential for reliable motor
                    operation. Exact parameter numbers differ between
                    manufacturers and drive models.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>Motor Rated Voltage</strong>
                        <span>
                            Enter according to the motor nameplate.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Motor Rated Current</strong>
                        <span>
                            Important for motor protection and control.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Motor Rated Frequency</strong>
                        <span>
                            Normally taken from the motor nameplate.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Motor Rated Speed</strong>
                        <span>
                            Used by the drive for motor-control functions.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Acceleration Time</strong>
                        <span>
                            Controls the rate of speed increase.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Deceleration Time</strong>
                        <span>
                            Controls the rate of speed reduction.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Minimum Frequency</strong>
                        <span>
                            Defines the lower operating-frequency limit.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Maximum Frequency</strong>
                        <span>
                            Defines the upper operating-frequency limit.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Start / Stop Source</strong>
                        <span>
                            Defines where the run command originates.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Speed Reference</strong>
                        <span>
                            Defines how the frequency command is generated.
                        </span>
                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        ⚡ ABB ACS880 Practical Point
                    </strong>

                    <p>
                        For an ABB ACS880, always identify the correct
                        parameter group and drive configuration before
                        changing any parameter. Record the original value
                        before modification.
                    </p>

                </div>

            </div>


            <!-- 18. PRACTICAL TROUBLESHOOTING -->

            <div class="lesson-topic" id="vfd-practical">

                <h3>
                    18. Practical VFD Troubleshooting
                </h3>

                <p>
                    A systematic approach is much better than repeatedly
                    resetting the drive.
                </p>

                <div class="lesson-formula">

                    VFD Trip
                    → Record Fault Code
                    → Check Event History
                    → Check Input Supply
                    → Check DC Link
                    → Check Motor Current
                    → Check Motor / Cable
                    → Check Load
                    → Find Root Cause
                    → Reset & Test

                </div>

                <h4>
                    🔧 Step 1 — Check the Fault
                </h4>

                <p>
                    Record the exact fault code, time of occurrence and
                    operating condition.
                </p>

                <h4>
                    🔧 Step 2 — Check Input Supply
                </h4>

                <p>
                    Verify incoming voltage, phase condition, terminals,
                    breaker condition and supply stability.
                </p>

                <h4>
                    🔧 Step 3 — Check DC Link
                </h4>

                <p>
                    Look for abnormal DC-link voltage or related warnings.
                </p>

                <h4>
                    🔧 Step 4 — Check Motor
                </h4>

                <p>
                    Check motor current, insulation condition, cable,
                    terminals, cooling and mechanical condition.
                </p>

                <h4>
                    🔧 Step 5 — Check the Load
                </h4>

                <p>
                    A mechanically overloaded pump, fan, conveyor or other
                    driven machine can cause repeated VFD trips.
                </p>

                <h4>
                    🔧 Step 6 — Check Parameters
                </h4>

                <p>
                    Verify motor nameplate data, acceleration, deceleration,
                    current limits, frequency limits and command sources.
                </p>

                <h4>
                    🔧 Step 7 — Correct the Root Cause
                </h4>

                <p>
                    After identifying and correcting the cause, reset the
                    drive and perform a controlled test.
                </p>

                <div class="lesson-note">

                    <strong>
                        🏭 Power Plant Practical Example
                    </strong>

                    <p>
                        Suppose a VFD-driven pump repeatedly trips on
                        overcurrent. Do not immediately increase the current
                        limit. First check whether the pump is mechanically
                        overloaded, the valve condition has changed, the
                        motor is healthy, the cable is intact and the
                        acceleration time is appropriate.
                    </p>

                </div>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        Fault code tells you where to start the investigation;
                        it does not always identify the final root cause.
                    </p>

                </div>

            </div>


            <!-- =========================================
                 VFD SUMMARY
            ========================================= -->

            <div class="lesson-next">

                <span>
                    VFD Learning Complete
                </span>

                <a href="#electrical">
                    ↑ Back to Electrical
                </a>

            </div>


        </div>

    </div>

</section>
<!-- =========================================
     SWITCHYARD & SUBSTATION
========================================= -->

<section class="lesson-section" id="switchyard-substation">

    <div class="lesson-header">

        <div class="section-badge">
            ⚡ SWITCHYARD & SUBSTATION
        </div>

        <h2>
            Switchyard & Substation
        </h2>

        <p>
            Learn the construction, operation, protection and
            troubleshooting of power-plant switchyards, including
            circuit breakers, isolators, CTs, PTs/CVTs, lightning
            arresters, busbars, transformers and practical 132 kV
            switching operations.
        </p>

    </div>


    <div class="lesson-container">

        <!-- =========================================
             LEFT MENU
        ========================================= -->

        <div class="lesson-menu">

            <a href="#sy-fundamentals">
                1. Switchyard Fundamentals
            </a>

            <a href="#sy-132kv">
                2. 132 kV Switchyard
            </a>

            <a href="#sy-busbar">
                3. Busbar Arrangement
            </a>

            <a href="#sy-breaker">
                4. Circuit Breaker
            </a>

            <a href="#sy-isolator">
                5. Isolator
            </a>

            <a href="#sy-earth-switch">
                6. Earth Switch
            </a>

            <a href="#sy-ct">
                7. Current Transformer — CT
            </a>

            <a href="#sy-pt-cvt">
                8. PT / CVT
            </a>

            <a href="#sy-la">
                9. Lightning Arrester
            </a>

            <a href="#sy-transformer">
                10. Power Transformer
            </a>

            <a href="#sy-bus-coupler">
                11. Bus Coupler
            </a>

            <a href="#sy-feeders">
                12. Incoming & Outgoing Feeders
            </a>

            <a href="#sy-protection">
                13. Switchyard Protection
            </a>

            <a href="#sy-distance">
                14. Distance Protection
            </a>

            <a href="#sy-differential">
                15. Differential Protection
            </a>

            <a href="#sy-bus-protection">
                16. Busbar Protection
            </a>

            <a href="#sy-interlocking">
                17. Interlocking
            </a>

            <a href="#sy-control-panel">
                18. Control & Relay Panels
            </a>

            <a href="#sy-trip">
                19. Switchyard Trip Sequence
            </a>

            <a href="#sy-troubleshooting">
                20. Practical 132 kV Fault Troubleshooting
            </a>

        </div>


        <!-- =========================================
             LESSON CONTENT
        ========================================= -->

        <div class="lesson-content">


            <!-- 1. FUNDAMENTALS -->

            <div class="lesson-topic" id="sy-fundamentals">

                <h3>
                    1. Switchyard Fundamentals
                </h3>

                <p>
                    A switchyard is the electrical area of a power plant
                    where electrical power is collected, controlled,
                    protected, switched and transferred between generators,
                    transformers, transmission lines and auxiliary systems.
                </p>

                <div class="lesson-formula">

                    Generator
                    → Generator Transformer
                    → Switchyard
                    → Transmission Network

                </div>

                <p>
                    A typical switchyard contains circuit breakers,
                    isolators, earth switches, CTs, PTs or CVTs, lightning
                    arresters, busbars, protection systems and control panels.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>⚡ Switching</strong>
                        <span>
                            Connects or disconnects electrical circuits.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>🛡️ Protection</strong>
                        <span>
                            Detects faults and isolates the faulty section.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>📏 Measurement</strong>
                        <span>
                            CTs and PTs/CVTs provide electrical measurements
                            for meters and protection relays.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>🔌 Power Transfer</strong>
                        <span>
                            Transfers generated power to the transmission
                            network.
                        </span>
                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        Always understand the complete electrical path before
                        operating any switchyard equipment.
                    </p>

                </div>

            </div>


            <!-- 2. 132 KV -->

            <div class="lesson-topic" id="sy-132kv">

                <h3>
                    2. 132 kV Switchyard
                </h3>

                <p>
                    A 132 kV switchyard is commonly used to connect a power
                    plant to a high-voltage transmission or sub-transmission
                    network.
                </p>

                <div class="lesson-formula">

                    Generator
                    → Step-Up Transformer
                    → 132 kV Bus
                    → 132 kV Line
                    → Grid

                </div>

                <p>
                    The exact arrangement depends on the plant design,
                    number of lines, transformer connections, bus scheme
                    and system requirements.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>132 kV Bus</strong>
                        <span>
                            Common electrical connection point for associated
                            bays.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Line Bay</strong>
                        <span>
                            Connects the switchyard to a transmission line.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Transformer Bay</strong>
                        <span>
                            Connects a power transformer to the switchyard.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Bus Coupler</strong>
                        <span>
                            Allows appropriate transfer or connection between
                            bus sections where provided.
                        </span>
                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Safety
                    </strong>

                    <p>
                        HV switching must always follow the approved plant
                        switching procedure, interlocks and safety clearances.
                    </p>

                </div>

            </div>


            <!-- 3. BUSBAR -->

            <div class="lesson-topic" id="sy-busbar">

                <h3>
                    3. Busbar Arrangement
                </h3>

                <p>
                    The busbar is the common electrical conductor to which
                    multiple bays or circuits are connected.
                </p>

                <p>
                    Different switchyard designs may use single bus,
                    double bus, main-and-transfer bus or other arrangements.
                </p>

                <div class="lesson-formula">

                    Incoming Bay
                    ─┐

                    Transformer Bay
                    ─┼→ BUSBAR → Outgoing Line

                    Bus Coupler
                    ─┘

                </div>

                <p>
                    The selected bus arrangement affects system reliability,
                    maintenance flexibility and fault consequences.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚡ Practical Point
                    </strong>

                    <p>
                        Before operating a breaker or isolator, identify
                        exactly which bus section the bay is connected to.
                    </p>

                </div>

            </div>


            <!-- 4. BREAKER -->

            <div class="lesson-topic" id="sy-breaker">

                <h3>
                    4. Circuit Breaker
                </h3>

                <p>
                    A circuit breaker is a switching device capable of
                    making, carrying and interrupting current under specified
                    operating and fault conditions.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>Normal Switching</strong>
                        <span>
                            Used to connect or disconnect the circuit during
                            normal operation.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Fault Interruption</strong>
                        <span>
                            Interrupts fault current when commanded by the
                            protection system.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Trip Coil</strong>
                        <span>
                            Receives the electrical trip command.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Closing Coil</strong>
                        <span>
                            Operates the breaker closing mechanism when
                            permitted.
                        </span>
                    </div>

                </div>

                <div class="lesson-formula">

                    Protection Relay
                    → Trip Command
                    → Trip Coil
                    → Circuit Breaker Opens
                    → Faulty Circuit Isolated

                </div>

                <div class="lesson-note">

                    <strong>
                        🔧 Practical Checks
                    </strong>

                    <p>
                        Check breaker position indication, control supply,
                        trip circuit supervision, spring/mechanism status,
                        SF6 or other applicable breaker parameters and
                        protection indications according to the breaker type.
                    </p>

                </div>

            </div>


            <!-- 5. ISOLATOR -->

            <div class="lesson-topic" id="sy-isolator">

                <h3>
                    5. Isolator
                </h3>

                <p>
                    An isolator, also called a disconnector, provides visible
                    electrical isolation of equipment or a circuit when the
                    circuit is not carrying load current.
                </p>

                <div class="lesson-formula">

                    Circuit Breaker OPEN
                    → Circuit Is De-energized
                    → Isolator Operated
                    → Visible Isolation

                </div>

                <p>
                    Isolators are generally not intended to interrupt normal
                    load current or fault current unless specifically designed
                    for a particular duty.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Critical Point
                    </strong>

                    <p>
                        The exact operating sequence must follow the approved
                        switchyard interlocking and switching procedure.
                    </p>

                </div>

            </div>


            <!-- 6. EARTH SWITCH -->

            <div class="lesson-topic" id="sy-earth-switch">

                <h3>
                    6. Earth Switch
                </h3>

                <p>
                    An earth switch is used to connect an isolated electrical
                    section to earth for safety and maintenance.
                </p>

                <div class="lesson-formula">

                    Equipment Isolated
                    → Confirm Dead
                    → Earth Switch Closed
                    → Maintenance Safety

                </div>

                <p>
                    Earthing provides a defined path for induced voltage,
                    trapped charge and accidental energization under the
                    conditions covered by the switching procedure.
                </p>

                <div class="lesson-note">

                    <strong>
                        🛡️ Safety Rule
                    </strong>

                    <p>
                        Never close an earth switch onto an energized circuit.
                        Follow the approved isolation, voltage-verification
                        and interlocking procedure.
                    </p>

                </div>

            </div>


            <!-- 7. CT -->

            <div class="lesson-topic" id="sy-ct">

                <h3>
                    7. Current Transformer — CT
                </h3>

                <p>
                    A Current Transformer reduces high primary current to a
                    suitable secondary current for protection and measurement.
                </p>

                <div class="lesson-formula">

                    High Primary Current
                    → CT
                    → Reduced Secondary Current
                    → Relay / Meter

                </div>

                <p>
                    CTs may be associated with metering, overcurrent,
                    earth-fault, differential and other protection functions.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>Primary</strong>
                        <span>
                            Carries the actual high-voltage system current.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Secondary</strong>
                        <span>
                            Supplies current to connected instruments and
                            protection circuits.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Protection Core</strong>
                        <span>
                            Designed for protection performance over the
                            applicable fault-current range.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Metering Core</strong>
                        <span>
                            Intended for accurate measurement within its
                            specified range.
                        </span>
                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Important CT Rule
                    </strong>

                    <p>
                        A CT secondary should not be left open-circuit while
                        the primary is energized. Follow the approved CT
                        shorting and isolation procedure.
                    </p>

                </div>

            </div>


            <!-- 8. PT CVT -->

            <div class="lesson-topic" id="sy-pt-cvt">

                <h3>
                    8. PT / CVT
                </h3>

                <p>
                    PTs and CVTs provide reduced voltage signals for
                    measurement, control and protection.
                </p>

                <div class="lesson-formula">

                    High System Voltage
                    → PT / CVT
                    → Reduced Voltage Signal
                    → Meter / Relay / Synchronizing System

                </div>

                <p>
                    CVTs are commonly used at high-voltage switchyards and
                    can also provide voltage information for protection and
                    communication-related functions depending on the system.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>Voltage Measurement</strong>
                        <span>
                            Provides voltage information to meters.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Protection</strong>
                        <span>
                            Supplies voltage signals to applicable relays.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Synchronization</strong>
                        <span>
                            Provides voltage information for synchronizing
                            functions where applicable.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>CVT</strong>
                        <span>
                            Uses capacitive voltage division with associated
                            electromagnetic components.
                        </span>
                    </div>

                </div>

            </div>


            <!-- 9. LIGHTNING ARRESTER -->

            <div class="lesson-topic" id="sy-la">

                <h3>
                    9. Lightning Arrester
                </h3>

                <p>
                    A lightning arrester, or surge arrester, protects
                    electrical equipment against transient overvoltages
                    caused by lightning and switching events.
                </p>

                <div class="lesson-formula">

                    Surge Overvoltage
                    → Surge Arrester Conducts
                    → Surge Energy Diverted to Earth
                    → Equipment Protected

                </div>

                <p>
                    Modern metal-oxide surge arresters commonly use
                    non-linear metal-oxide elements to limit surge voltage.
                </p>

                <div class="lesson-note">

                    <strong>
                        🔧 Practical Inspection
                    </strong>

                    <p>
                        Check physical condition, earth connection, leakage
                        current monitoring where provided, counter indication
                        where provided and signs of overheating or damage.
                    </p>

                </div>

            </div>


            <!-- 10. TRANSFORMER -->

            <div class="lesson-topic" id="sy-transformer">

                <h3>
                    10. Power Transformer
                </h3>

                <p>
                    The power transformer transfers electrical energy between
                    voltage levels using electromagnetic induction.
                </p>

                <div class="lesson-formula">

                    Generator Voltage
                    → Step-Up Transformer
                    → 132 kV
                    → Switchyard

                </div>

                <p>
                    A switchyard transformer bay may include the transformer,
                    circuit breaker, isolators, CTs, surge arresters and
                    associated protection and control equipment.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>87T</strong>
                        <span>
                            Transformer differential protection where provided.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>REF</strong>
                        <span>
                            Restricted earth-fault protection where applicable.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Buchholz</strong>
                        <span>
                            Gas-operated protection for applicable oil-filled
                            conservator-type transformers.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Temperature</strong>
                        <span>
                            Monitors transformer thermal conditions.
                        </span>
                    </div>

                </div>

            </div>


            <!-- 11. BUS COUPLER -->

            <div class="lesson-topic" id="sy-bus-coupler">

                <h3>
                    11. Bus Coupler
                </h3>

                <p>
                    A bus coupler is a switching arrangement used to connect
                    two bus sections where the switchyard scheme provides
                    such a facility.
                </p>

                <div class="lesson-formula">

                    Bus Section A
                    ← Bus Coupler →
                    Bus Section B

                </div>

                <p>
                    Bus coupler operation can provide flexibility during
                    maintenance, load transfer or system reconfiguration,
                    subject to the plant's approved operating philosophy.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Practical Point
                    </strong>

                    <p>
                        Never assume a bus coupler can be closed under any
                        condition. Check voltage, phase relationship,
                        interlocking and the approved switching procedure.
                    </p>

                </div>

            </div>


            <!-- 12. FEEDERS -->

            <div class="lesson-topic" id="sy-feeders">

                <h3>
                    12. Incoming & Outgoing Feeders
                </h3>

                <p>
                    A feeder bay connects an electrical circuit between the
                    switchyard bus and another part of the power system.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>Incoming</strong>
                        <span>
                            Receives power into the bus from an associated
                            source.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Outgoing</strong>
                        <span>
                            Transfers power from the bus toward a connected
                            network or load.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Transformer Feeder</strong>
                        <span>
                            Connects the transformer to the bus system.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Line Feeder</strong>
                        <span>
                            Connects the switchyard to a transmission line.
                        </span>
                    </div>

                </div>

            </div>


            <!-- 13. PROTECTION -->

            <div class="lesson-topic" id="sy-protection">

                <h3>
                    13. Switchyard Protection
                </h3>

                <p>
                    Switchyard protection detects abnormal electrical
                    conditions and isolates the affected equipment or
                    circuit as quickly as required by the protection scheme.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>50 / 51</strong>
                        <span>
                            Instantaneous and time overcurrent functions.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>50N / 51N</strong>
                        <span>
                            Applicable neutral or earth-fault overcurrent
                            functions.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>21</strong>
                        <span>
                            Distance protection for applicable transmission
                            line schemes.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>87B</strong>
                        <span>
                            Busbar differential protection.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>87T</strong>
                        <span>
                            Transformer differential protection where applicable.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>86</strong>
                        <span>
                            Lockout/trip relay function used in applicable
                            protection schemes.
                        </span>
                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        🧠 Protection Principle
                    </strong>

                    <p>
                        The protection system should isolate the faulted
                        section while keeping healthy parts of the system
                        in service whenever the protection design permits.
                    </p>

                </div>

            </div>


            <!-- 14. DISTANCE -->

            <div class="lesson-topic" id="sy-distance">

                <h3>
                    14. Distance Protection
                </h3>

                <p>
                    Distance protection is commonly used for high-voltage
                    transmission-line protection.
                </p>

                <div class="lesson-formula">

                    Apparent Impedance

                    <br><br>

                    Z = V / I

                </div>

                <p>
                    The relay uses measured voltage and current to determine
                    the apparent impedance seen from the relay location.
                </p>

                <p>
                    Different protection zones are normally configured to
                    provide primary and backup protection according to the
                    line protection philosophy.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚡ Practical Point
                    </strong>

                    <p>
                        When a distance relay trips, check the fault record,
                        operated zone, fault type, measured impedance and
                        associated breaker operation.
                    </p>

                </div>

            </div>


            <!-- 15. DIFFERENTIAL -->

            <div class="lesson-topic" id="sy-differential">

                <h3>
                    15. Differential Protection
                </h3>

                <p>
                    Differential protection compares currents entering and
                    leaving the protected zone.
                </p>

                <div class="lesson-formula">

                    Current Entering Zone
                    ≈ Current Leaving Zone

                    <br><br>

                    Difference → Small → Normal Condition

                    <br>

                    Difference → Large → Possible Internal Fault

                </div>

                <p>
                    Differential protection is used for equipment such as
                    transformers, generators and busbars, depending on the
                    protection design.
                </p>

                <div class="lesson-note">

                    <strong>
                        🛡️ Engineer's Rule
                    </strong>

                    <p>
                        A differential trip should trigger a careful
                        investigation of the protected zone, CT circuits,
                        relay records and associated trip logic.
                    </p>

                </div>

            </div>


            <!-- 16. BUS PROTECTION -->

            <div class="lesson-topic" id="sy-bus-protection">

                <h3>
                    16. Busbar Protection
                </h3>

                <p>
                    Busbar protection is designed to rapidly isolate a
                    fault occurring on the busbar.
                </p>

                <div class="lesson-formula">

                    Bus Fault
                    → Bus Differential Protection
                    → Trip Associated Breakers
                    → Faulty Bus Section Isolated

                </div>

                <p>
                    Because a bus fault can involve multiple connected
                    circuits, correct CT inputs, zone selection and trip
                    logic are extremely important.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Critical Point
                    </strong>

                    <p>
                        Incorrect CT polarity, wiring problems or zone
                        identification errors can affect differential
                        protection performance.
                    </p>

                </div>

            </div>


            <!-- 17. INTERLOCKING -->

            <div class="lesson-topic" id="sy-interlocking">

                <h3>
                    17. Interlocking
                </h3>

                <p>
                    Electrical and mechanical interlocking prevents unsafe
                    or incorrect switching operations.
                </p>

                <div class="lesson-formula">

                    Correct Operating Condition
                    → Interlock Permissive
                    → Switching Operation Allowed

                </div>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>Breaker / Isolator</strong>
                        <span>
                            Prevents inappropriate operation sequences.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Earth Switch</strong>
                        <span>
                            Prevents unsafe earthing operations under defined
                            interlock conditions.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Electrical Interlock</strong>
                        <span>
                            Implemented through control circuits and logic.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Mechanical Interlock</strong>
                        <span>
                            Physically prevents certain incorrect operations.
                        </span>
                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        🧠 Important
                    </strong>

                    <p>
                        Never bypass an interlock merely to make equipment
                        operate. First determine why the permissive is absent.
                    </p>

                </div>

            </div>


            <!-- 18. CONTROL PANEL -->

            <div class="lesson-topic" id="sy-control-panel">

                <h3>
                    18. Control & Relay Panels
                </h3>

                <p>
                    The control and relay panels provide monitoring,
                    protection, control and indication for switchyard bays.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>Breaker Status</strong>
                        <span>
                            OPEN / CLOSED indication.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Trip Indication</strong>
                        <span>
                            Indicates operation of protection or trip circuits.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Relay Indication</strong>
                        <span>
                            Displays operated protection functions and alarms.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Measurements</strong>
                        <span>
                            Voltage, current, MW, MVAR and other available
                            parameters.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Control Supply</strong>
                        <span>
                            DC supply supports critical control and trip
                            circuits according to the plant design.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Annunciation</strong>
                        <span>
                            Provides alarm and abnormal-condition indication.
                        </span>
                    </div>

                </div>

            </div>


            <!-- 19. TRIP SEQUENCE -->

            <div class="lesson-topic" id="sy-trip">

                <h3>
                    19. Switchyard Trip Sequence
                </h3>

                <p>
                    When a protection relay detects a fault, the trip sequence
                    depends on the specific protection scheme and equipment.
                </p>

                <div class="lesson-formula">

                    Fault
                    → CT / PT Signal
                    → Protection Relay
                    → Trip Logic
                    → Trip Coil
                    → Breaker Opens
                    → Fault Isolated
                    → Alarm / SOE Record

                </div>

                <p>
                    Some critical faults may operate lockout functions and
                    trip multiple associated breakers according to the
                    protection philosophy.
                </p>

                <div class="lesson-note">

                    <strong>
                        🔧 Troubleshooting Point
                    </strong>

                    <p>
                        Do not look only at the breaker. Trace the complete
                        chain from fault detection to relay operation,
                        trip logic, trip coil and breaker mechanism.
                    </p>

                </div>

            </div>


            <!-- 20. TROUBLESHOOTING -->

            <div class="lesson-topic" id="sy-troubleshooting">

                <h3>
                    20. Practical 132 kV Fault Troubleshooting
                </h3>

                <p>
                    Switchyard fault investigation should be systematic.
                    The first objective is to identify exactly which
                    protection operated and which equipment was isolated.
                </p>

                <div class="lesson-formula">

                    132 kV Trip
                    → Identify Bay
                    → Identify Relay
                    → Check SOE / Fault Record
                    → Check Breaker
                    → Check CT / PT
                    → Check Trip Circuit
                    → Inspect Equipment
                    → Determine Root Cause
                    → Correct & Restore

                </div>

                <h4>
                    🔧 Step 1 — Identify the Tripped Bay
                </h4>

                <p>
                    Determine whether the affected bay is a line bay,
                    transformer bay, bus coupler or another switchyard
                    circuit.
                </p>

                <h4>
                    🔧 Step 2 — Check Protection Relay
                </h4>

                <p>
                    Record the operated protection function, relay target,
                    fault indication and available disturbance record.
                </p>

                <h4>
                    🔧 Step 3 — Check SOE
                </h4>

                <p>
                    Use the sequence-of-events record to establish the
                    chronological order of protection and breaker operations.
                </p>

                <h4>
                    🔧 Step 4 — Check Breaker
                </h4>

                <p>
                    Verify breaker position, trip indication, trip-circuit
                    status and applicable mechanism alarms.
                </p>

                <h4>
                    🔧 Step 5 — Check CT / PT Circuits
                </h4>

                <p>
                    Investigate CT or voltage-transformer circuit problems
                    when the relay indications suggest a measurement issue.
                </p>

                <h4>
                    🔧 Step 6 — Inspect Equipment
                </h4>

                <p>
                    Depending on the fault, inspect the breaker, isolator,
                    transformer, cable, line equipment, surge arrester and
                    associated connections.
                </p>

                <h4>
                    🔧 Step 7 — Find Root Cause
                </h4>

                <p>
                    Distinguish between an actual primary fault, protection
                    system problem, control-circuit problem and breaker
                    malfunction.
                </p>

                <div class="lesson-note">

                    <strong>
                        🏭 Power Plant Practical Example
                    </strong>

                    <p>
                        If a 132 kV feeder trips, do not immediately reclose
                        the breaker. First identify the operated protection,
                        review the relay event record, check whether the fault
                        was transient or persistent, and follow the plant's
                        approved restoration procedure.
                    </p>

                </div>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        Protection indication + SOE + field inspection gives
                        a much stronger diagnosis than breaker status alone.
                    </p>

                </div>

            </div>


            <!-- =========================================
                 SWITCHYARD SUMMARY
            ========================================= -->

            <div class="lesson-next">

                <span>
                    Switchyard & Substation Learning Complete
                </span>

                <a href="#electrical">
                    ↑ Back to Electrical
                </a>

            </div>


        </div>

    </div>

</section>
<!-- =========================================
     ELECTRICAL TESTING & COMMISSIONING
========================================= -->

<section class="lesson-section" id="electrical-testing">

    <div class="lesson-header">

        <div class="section-badge">
            🔧 ELECTRICAL TESTING & COMMISSIONING
        </div>

        <h2>
            Electrical Testing & Commissioning
        </h2>

        <p>
            Practical electrical testing and commissioning for motors,
            transformers, CTs, PTs/CVTs, circuit breakers, protection
            relays, cables and power-plant electrical equipment.
        </p>

    </div>


    <div class="lesson-container">

        <!-- =========================================
             LEFT MENU
        ========================================= -->

        <div class="lesson-menu">

            <a href="#et-fundamentals">
                1. Electrical Testing Fundamentals
            </a>

            <a href="#et-ir">
                2. Insulation Resistance — IR Test
            </a>

            <a href="#et-pi">
                3. Polarization Index — PI Test
            </a>

            <a href="#et-motor-winding">
                4. Motor Winding Resistance
            </a>

            <a href="#et-motor-ir">
                5. Motor IR & PI Practical Test
            </a>

            <a href="#et-transformer-ir">
                6. Transformer Insulation Resistance
            </a>

            <a href="#et-transformer-winding">
                7. Transformer Winding Resistance
            </a>

            <a href="#et-ttr">
                8. Transformer Turns Ratio — TTR
            </a>

            <a href="#et-oil">
                9. Transformer Oil Testing
            </a>

            <a href="#et-ct">
                10. CT Testing
            </a>

            <a href="#et-pt">
                11. PT / CVT Testing
            </a>

            <a href="#et-breaker">
                12. Circuit Breaker Testing
            </a>

            <a href="#et-contact">
                13. Contact Resistance Test
            </a>

            <a href="#et-timing">
                14. Circuit Breaker Timing Test
            </a>

            <a href="#et-relay">
                15. Relay Testing
            </a>

            <a href="#et-secondary">
                16. Secondary Injection Test
            </a>

            <a href="#et-primary">
                17. Primary Injection Test
            </a>

            <a href="#et-cable">
                18. Cable Testing
            </a>

            <a href="#et-commissioning">
                19. Pre-Commissioning Checklist
            </a>

            <a href="#et-troubleshooting">
                20. Practical Testing & Troubleshooting
            </a>

        </div>


        <!-- =========================================
             LESSON CONTENT
        ========================================= -->

        <div class="lesson-content">


            <!-- 1. FUNDAMENTALS -->

            <div class="lesson-topic" id="et-fundamentals">

                <h3>
                    1. Electrical Testing Fundamentals
                </h3>

                <p>
                    Electrical testing is performed to verify the condition,
                    performance and safety of electrical equipment before
                    energization, after maintenance and during commissioning.
                </p>

                <div class="lesson-formula">

                    Equipment
                    → Visual Inspection
                    → Electrical Testing
                    → Protection Testing
                    → Functional Testing
                    → Commissioning
                    → Energization

                </div>

                <p>
                    Testing should be performed using suitable calibrated
                    instruments and according to the applicable equipment
                    manufacturer's instructions, approved plant procedures
                    and relevant standards.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>🔍 Visual Inspection</strong>
                        <span>
                            Check physical condition, terminals, connections,
                            nameplates and accessories.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>⚡ Electrical Tests</strong>
                        <span>
                            Verify insulation, resistance, ratio and other
                            applicable characteristics.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>🛡️ Protection Tests</strong>
                        <span>
                            Verify relay operation and trip circuits.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>▶️ Functional Tests</strong>
                        <span>
                            Verify control, indication, interlocking and
                            equipment operation.
                        </span>
                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Safety First
                    </strong>

                    <p>
                        Isolate, lockout/tagout, discharge and verify
                        absence of voltage before performing tests where
                        required by the approved safety procedure.
                    </p>

                </div>

            </div>


            <!-- 2. IR -->

            <div class="lesson-topic" id="et-ir">

                <h3>
                    2. Insulation Resistance — IR Test
                </h3>

                <p>
                    The insulation resistance test checks the electrical
                    resistance of insulation between conductors and earth
                    or between specified conductors.
                </p>

                <p>
                    A megohmmeter, commonly called a Megger, applies a
                    specified DC test voltage and measures insulation
                    resistance.
                </p>

                <div class="lesson-formula">

                    Test Voltage
                    → Insulation
                    → Leakage Current
                    → Insulation Resistance

                    <br><br>

                    R = V / I

                </div>

                <p>
                    The correct test voltage, duration and acceptance criteria
                    depend on the equipment and manufacturer's or applicable
                    standard requirements.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>Motor</strong>
                        <span>
                            Phase-to-earth and applicable phase-to-phase
                            insulation checks.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Cable</strong>
                        <span>
                            Insulation between conductors and earth.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Transformer</strong>
                        <span>
                            Insulation between windings and earth as applicable.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Trend</strong>
                        <span>
                            Compare results with previous tests where valid.
                        </span>
                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        🧠 Important
                    </strong>

                    <p>
                        Do not judge equipment condition from one IR value
                        alone. Consider temperature, humidity, equipment type,
                        test voltage, test duration and historical trend.
                    </p>

                </div>

            </div>


            <!-- 3. PI -->

            <div class="lesson-topic" id="et-pi">

                <h3>
                    3. Polarization Index — PI Test
                </h3>

                <p>
                    Polarization Index is a time-based insulation measurement
                    used particularly for assessing the condition of
                    electrical insulation systems.
                </p>

                <div class="lesson-formula">

                    PI = Insulation Resistance at 10 min
                         / Insulation Resistance at 1 min

                </div>

                <p>
                    The PI test observes how insulation resistance changes
                    during the test period rather than considering only one
                    instantaneous reading.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚡ Practical Point
                    </strong>

                    <p>
                        PI interpretation depends on the insulation system,
                        equipment condition and applicable standards. Do not
                        apply one universal acceptance value to every machine.
                    </p>

                </div>

            </div>


            <!-- 4. MOTOR WINDING -->

            <div class="lesson-topic" id="et-motor-winding">

                <h3>
                    4. Motor Winding Resistance
                </h3>

                <p>
                    Winding resistance testing checks the resistance of
                    individual motor phases and helps identify abnormal
                    connections, winding problems or significant phase
                    imbalance.
                </p>

                <div class="lesson-formula">

                    R Phase A
                    ≈ R Phase B
                    ≈ R Phase C

                </div>

                <p>
                    For low-resistance motor windings, a suitable low-resistance
                    ohmmeter or winding-resistance instrument should be used
                    rather than relying on an ordinary multimeter.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>Phase Comparison</strong>
                        <span>
                            Compare phase resistance values.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Connection Check</strong>
                        <span>
                            Helps identify loose or abnormal connections.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Winding Condition</strong>
                        <span>
                            Abnormal values can indicate winding-related issues.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Record Temperature</strong>
                        <span>
                            Copper resistance varies with temperature.
                        </span>
                    </div>

                </div>

            </div>


            <!-- 5. MOTOR IR PI -->

            <div class="lesson-topic" id="et-motor-ir">

                <h3>
                    5. Motor IR & PI Practical Test
                </h3>

                <p>
                    Before energizing a motor after long storage, maintenance
                    or cable work, insulation condition should be verified
                    using an appropriate test procedure.
                </p>

                <div class="lesson-formula">

                    Isolate Motor
                    → Verify Dead
                    → Disconnect as Required
                    → IR Test
                    → PI Test
                    → Winding Resistance
                    → Compare Results
                    → Restore Connections

                </div>

                <h4>
                    🔧 Typical Practical Sequence
                </h4>

                <p>
                    1. Isolate the motor safely.
                </p>

                <p>
                    2. Verify absence of voltage.
                </p>

                <p>
                    3. Separate the motor from equipment as required by
                    the approved test procedure.
                </p>

                <p>
                    4. Perform insulation resistance testing.
                </p>

                <p>
                    5. Perform PI testing where applicable.
                </p>

                <p>
                    6. Measure winding resistance.
                </p>

                <p>
                    7. Record temperature and test conditions.
                </p>

                <p>
                    8. Discharge the winding after DC testing.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Critical
                    </strong>

                    <p>
                        Never reconnect or touch tested windings until the
                        required discharge procedure has been completed.
                    </p>

                </div>

            </div>


            <!-- 6. TRANSFORMER IR -->

            <div class="lesson-topic" id="et-transformer-ir">

                <h3>
                    6. Transformer Insulation Resistance
                </h3>

                <p>
                    Transformer insulation resistance testing is performed
                    between appropriate winding-to-earth and winding-to-winding
                    combinations according to the transformer design and
                    approved test procedure.
                </p>

                <div class="lesson-formula">

                    HV ↔ Earth
                    <br>
                    LV ↔ Earth
                    <br>
                    HV ↔ LV

                </div>

                <p>
                    Test voltage and duration must be selected according to
                    the transformer's insulation system, manufacturer
                    instructions and applicable standards.
                </p>

                <div class="lesson-note">

                    <strong>
                        🧠 Practical Point
                    </strong>

                    <p>
                        Transformer IR values are strongly influenced by
                        temperature. Always record the test temperature and
                        use appropriate comparison methods.
                    </p>

                </div>

            </div>


            <!-- 7. TRANSFORMER WINDING -->

            <div class="lesson-topic" id="et-transformer-winding">

                <h3>
                    7. Transformer Winding Resistance
                </h3>

                <p>
                    Transformer winding resistance testing measures the
                    DC resistance of transformer windings and can help
                    identify connection problems, winding issues and tap
                    changer-related abnormalities.
                </p>

                <div class="lesson-formula">

                    Winding Resistance
                    → Compare Phases
                    → Compare Tap Positions
                    → Compare Historical Results

                </div>

                <p>
                    Transformer windings can have very low resistance, so
                    dedicated winding-resistance test equipment is normally
                    used.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Important
                    </strong>

                    <p>
                        Transformer windings can retain energy during testing.
                        Follow the instrument's discharge procedure before
                        changing connections.
                    </p>

                </div>

            </div>


            <!-- 8. TTR -->

            <div class="lesson-topic" id="et-ttr">

                <h3>
                    8. Transformer Turns Ratio — TTR
                </h3>

                <p>
                    The turns-ratio test verifies the relationship between
                    primary and secondary winding voltages.
                </p>

                <div class="lesson-formula">

                    Turns Ratio

                    <br><br>

                    Ratio ≈ HV Voltage / LV Voltage

                </div>

                <p>
                    The measured ratio should be compared with the
                    transformer's specified ratio and applicable tap position.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>Ratio Check</strong>
                        <span>
                            Verifies the expected transformation ratio.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Tap Position</strong>
                        <span>
                            Test the applicable tap positions as required.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Phase Comparison</strong>
                        <span>
                            Compare results across phases.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Connection Check</strong>
                        <span>
                            Abnormal results can indicate connection or winding
                            issues.
                        </span>
                    </div>

                </div>

            </div>


            <!-- 9. OIL -->

            <div class="lesson-topic" id="et-oil">

                <h3>
                    9. Transformer Oil Testing
                </h3>

                <p>
                    Transformer oil testing helps assess the insulating and
                    operational condition of oil-filled transformers.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>BDV</strong>
                        <span>
                            Breakdown voltage indicates dielectric withstand
                            under the applicable test method.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Moisture</strong>
                        <span>
                            Excess moisture can adversely affect insulation
                            performance.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>DGA</strong>
                        <span>
                            Dissolved Gas Analysis can help identify developing
                            internal transformer faults.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Acidity / Other Tests</strong>
                        <span>
                            Additional tests may assess oil ageing and condition.
                        </span>
                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        Oil test results should be interpreted as a trend and
                        together with transformer loading, temperature,
                        protection operation and other condition-monitoring data.
                    </p>

                </div>

            </div>


            <!-- 10. CT -->

            <div class="lesson-topic" id="et-ct">

                <h3>
                    10. CT Testing
                </h3>

                <p>
                    CT testing verifies the performance and condition of
                    current-transformer circuits used for metering and
                    protection.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>Ratio Test</strong>
                        <span>
                            Verifies the transformation ratio.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Polarity Test</strong>
                        <span>
                            Confirms correct polarity and connection orientation.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Insulation Test</strong>
                        <span>
                            Checks insulation of the applicable CT circuit.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Secondary Resistance</strong>
                        <span>
                            Measures secondary winding resistance where applicable.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Excitation / Knee Point</strong>
                        <span>
                            Applicable to protection CTs according to their
                            design and test requirements.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Burden</strong>
                        <span>
                            Verifies connected secondary burden where required.
                        </span>
                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        ⚠️ CT Safety
                    </strong>

                    <p>
                        Never open a live CT secondary circuit unless the
                        equipment and procedure specifically provide for safe
                        handling. Follow the approved CT shorting procedure.
                    </p>

                </div>

            </div>


            <!-- 11. PT -->

            <div class="lesson-topic" id="et-pt">

                <h3>
                    11. PT / CVT Testing
                </h3>

                <p>
                    PT/CVT testing verifies voltage-transformer performance
                    and the associated secondary circuits.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>Ratio</strong>
                        <span>
                            Verifies the expected voltage transformation ratio.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Polarity</strong>
                        <span>
                            Confirms correct polarity.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Insulation</strong>
                        <span>
                            Checks applicable insulation condition.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Secondary Circuit</strong>
                        <span>
                            Check fuses/MCBs, wiring, terminals and relay inputs.
                        </span>
                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        ⚡ Practical Point
                    </strong>

                    <p>
                        Incorrect PT/CVT secondary connections can cause
                        incorrect voltage measurement and may affect protection
                        functions such as distance, directional and voltage
                        protection.
                    </p>

                </div>

            </div>


            <!-- 12. BREAKER -->

            <div class="lesson-topic" id="et-breaker">

                <h3>
                    12. Circuit Breaker Testing
                </h3>

                <p>
                    Circuit breaker testing verifies the mechanical,
                    electrical and operating performance of the breaker.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>Insulation</strong>
                        <span>
                            Applicable insulation tests according to the breaker
                            type and procedure.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Contact Resistance</strong>
                        <span>
                            Measures resistance across closed main contacts.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Timing</strong>
                        <span>
                            Measures opening and closing operating times.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Trip / Close</strong>
                        <span>
                            Verifies electrical operating circuits.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Interlocks</strong>
                        <span>
                            Verifies correct operating permissives.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Auxiliary Contacts</strong>
                        <span>
                            Checks status indication and control feedback.
                        </span>
                    </div>

                </div>

            </div>


            <!-- 13. CONTACT -->

            <div class="lesson-topic" id="et-contact">

                <h3>
                    13. Contact Resistance Test
                </h3>

                <p>
                    Contact resistance testing measures the resistance of
                    the current path through closed breaker contacts or
                    other high-current connections.
                </p>

                <div class="lesson-formula">

                    Low Contact Resistance
                    → Low I²R Loss
                    → Lower Heating

                </div>

                <p>
                    A dedicated micro-ohmmeter is generally used because
                    contact resistance values are very small.
                </p>

                <div class="lesson-note">

                    <strong>
                        🔧 Practical Point
                    </strong>

                    <p>
                        Compare all three phases and compare results with
                        manufacturer's limits and previous test records.
                        Investigate significant abnormalities rather than
                        relying on a single universal numerical limit.
                    </p>

                </div>

            </div>


            <!-- 14. TIMING -->

            <div class="lesson-topic" id="et-timing">

                <h3>
                    14. Circuit Breaker Timing Test
                </h3>

                <p>
                    Breaker timing tests measure the operating times of
                    opening and closing mechanisms and the relative timing
                    of individual poles.
                </p>

                <div class="lesson-formula">

                    Trip Command
                    → Mechanism Operates
                    → Main Contacts Open
                    → Current Interrupted

                </div>

                <p>
                    Timing tests can help identify mechanical problems,
                    operating-mechanism issues and abnormal pole-to-pole
                    timing.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>Opening Time</strong>
                        <span>
                            Time from trip command to contact opening.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Closing Time</strong>
                        <span>
                            Time from close command to contact closure.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Pole Scatter</strong>
                        <span>
                            Difference in operating times between poles.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Auxiliary Contacts</strong>
                        <span>
                            Can provide additional timing information where
                            supported by the test method.
                        </span>
                    </div>

                </div>

            </div>


            <!-- 15. RELAY -->

            <div class="lesson-topic" id="et-relay">

                <h3>
                    15. Relay Testing
                </h3>

                <p>
                    Protection-relay testing verifies that the relay measures
                    electrical quantities correctly and operates according
                    to its configured settings and logic.
                </p>

                <div class="lesson-formula">

                    Test Quantity
                    → Relay Measurement
                    → Protection Logic
                    → Pickup / Trip
                    → Output Contact

                </div>

                <p>
                    Relay testing should verify the relevant settings,
                    input circuits, logic, outputs, alarms and trip paths
                    according to the approved test procedure.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>Pickup</strong>
                        <span>
                            Verify operation at the specified pickup condition.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Operating Time</strong>
                        <span>
                            Verify timing where applicable.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Logic</strong>
                        <span>
                            Verify programmed protection logic.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Trip Output</strong>
                        <span>
                            Verify output to the intended trip circuit.
                        </span>
                    </div>

                </div>

            </div>


            <!-- 16. SECONDARY INJECTION -->

            <div class="lesson-topic" id="et-secondary">

                <h3>
                    16. Secondary Injection Test
                </h3>

                <p>
                    Secondary injection testing applies controlled current
                    and/or voltage signals directly to the relay inputs to
                    verify relay operation.
                </p>

                <div class="lesson-formula">

                    Test Set
                    → Relay CT/PT Inputs
                    → Relay Measures
                    → Protection Function Operates
                    → Output Verified

                </div>

                <p>
                    This test can verify pickup, timing, characteristic
                    curves, logic and output contacts without injecting
                    primary system current through the protected equipment.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Practical Point
                    </strong>

                    <p>
                        Secondary injection does not by itself prove every
                        part of the complete primary protection chain.
                        CT wiring, trip circuit and breaker operation may
                        require separate verification.
                    </p>

                </div>

            </div>


            <!-- 17. PRIMARY INJECTION -->

            <div class="lesson-topic" id="et-primary">

                <h3>
                    17. Primary Injection Test
                </h3>

                <p>
                    Primary injection testing applies test current through
                    the primary circuit or applicable current path to verify
                    the complete current-measurement chain.
                </p>

                <div class="lesson-formula">

                    Primary Injection
                    → CT
                    → CT Secondary
                    → Relay
                    → Trip Circuit
                    → Breaker

                </div>

                <p>
                    This can provide a valuable end-to-end verification of
                    the current path and associated protection circuit,
                    subject to the test arrangement.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Safety
                    </strong>

                    <p>
                        Primary injection can involve very high currents.
                        Use the approved test setup, isolation boundaries,
                        calibrated equipment and safety procedures.
                    </p>

                </div>

            </div>


            <!-- 18. CABLE -->

            <div class="lesson-topic" id="et-cable">

                <h3>
                    18. Cable Testing
                </h3>

                <p>
                    Cable testing verifies insulation condition, continuity,
                    identification and, where applicable, the integrity of
                    the cable installation.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>Continuity</strong>
                        <span>
                            Confirms conductor continuity.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Insulation Resistance</strong>
                        <span>
                            Checks insulation between conductors and earth
                            or between conductors as applicable.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Phasing</strong>
                        <span>
                            Confirms correct phase identification.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>HV Cable Tests</strong>
                        <span>
                            Applicable withstand, VLF, tan-delta or other
                            diagnostic tests depend on cable type and
                            approved procedure.
                        </span>
                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        🧠 Important
                    </strong>

                    <p>
                        Never select a cable test voltage or test method
                        simply because it was used on another cable.
                        Follow the cable manufacturer's requirements and
                        applicable testing standard.
                    </p>

                </div>

            </div>


            <!-- 19. COMMISSIONING -->

            <div class="lesson-topic" id="et-commissioning">

                <h3>
                    19. Pre-Commissioning Checklist
                </h3>

                <p>
                    Before energization, electrical equipment should pass
                    the applicable inspection, testing and functional checks.
                </p>

                <div class="lesson-formula">

                    Mechanical Completion
                    → Visual Inspection
                    → Electrical Tests
                    → Protection Tests
                    → Control Tests
                    → Interlock Tests
                    → Documentation
                    → Energization

                </div>

                <div class="protection-grid">

                    <div class="protection-item">
                        <strong>Equipment</strong>
                        <span>
                            Check nameplate, ratings, connections and physical
                            condition.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Cables</strong>
                        <span>
                            Check identification, termination, continuity
                            and applicable insulation tests.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Protection</strong>
                        <span>
                            Verify relay settings, testing and trip circuits.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Control</strong>
                        <span>
                            Check local/remote control, indications and alarms.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Interlocking</strong>
                        <span>
                            Verify applicable electrical and mechanical
                            interlocks.
                        </span>
                    </div>

                    <div class="protection-item">
                        <strong>Documentation</strong>
                        <span>
                            Record test results, settings and approved
                            commissioning documents.
                        </span>
                    </div>

                </div>

                <div class="lesson-note">

                    <strong>
                        ⚡ Engineer's Rule
                    </strong>

                    <p>
                        Never energize equipment simply because individual
                        tests were completed. Confirm that the complete
                        commissioning checklist and restoration procedure
                        have been satisfied.
                    </p>

                </div>

            </div>


            <!-- 20. TROUBLESHOOTING -->

            <div class="lesson-topic" id="et-troubleshooting">

                <h3>
                    20. Practical Testing & Troubleshooting
                </h3>

                <p>
                    Testing becomes most valuable when results are interpreted
                    systematically rather than treated as isolated numbers.
                </p>

                <div class="lesson-formula">

                    Abnormal Test Result
                    → Verify Test Setup
                    → Check Instrument
                    → Repeat Test
                    → Compare Phases
                    → Compare History
                    → Check Temperature
                    → Inspect Equipment
                    → Find Root Cause
                    → Correct & Retest

                </div>

                <h4>
                    🔧 Step 1 — Verify the Test Setup
                </h4>

                <p>
                    Confirm correct isolation, test leads, grounding,
                    connections, instrument range and test configuration.
                </p>

                <h4>
                    🔧 Step 2 — Verify the Instrument
                </h4>

                <p>
                    Confirm that the test instrument is suitable, functional
                    and within its calibration requirements.
                </p>

                <h4>
                    🔧 Step 3 — Repeat the Test
                </h4>

                <p>
                    If a result is abnormal, verify the test before declaring
                    the equipment faulty.
                </p>

                <h4>
                    🔧 Step 4 — Compare Phases
                </h4>

                <p>
                    For three-phase equipment, compare equivalent phase
                    measurements wherever applicable.
                </p>

                <h4>
                    🔧 Step 5 — Compare Historical Data
                </h4>

                <p>
                    A change from previous valid measurements can be more
                    informative than one isolated value.
                </p>

                <h4>
                    🔧 Step 6 — Check Operating Conditions
                </h4>

                <p>
                    Temperature, humidity, equipment condition and test
                    duration can influence measurements.
                </p>

                <h4>
                    🔧 Step 7 — Inspect Equipment
                </h4>

                <p>
                    Check terminals, bushings, cables, windings, cooling,
                    mechanical connections and other relevant components.
                </p>

                <h4>
                    🔧 Step 8 — Correct & Retest
                </h4>

                <p>
                    After corrective action, repeat the relevant tests and
                    document the final result.
                </p>

                <div class="lesson-note">

                    <strong>
                        🏭 Power Plant Practical Example
                    </strong>

                    <p>
                        Suppose a motor shows a significantly lower IR value
                        than its previous test. First verify the motor is
                        properly isolated and the Megger connections are
                        correct. Check temperature and moisture conditions,
                        inspect the terminal box and cable, repeat the test,
                        compare phase results and then determine whether
                        drying, cable investigation or further testing is
                        required.
                    </p>

                </div>

                <div class="lesson-note">

                    <strong>
                        🧠 Final Engineer's Rule
                    </strong>

                    <p>
                        A test result is meaningful only when you know
                        exactly what was tested, how it was tested, under
                        what conditions, and how the result compares with
                        the applicable acceptance criteria and history.
                    </p>

                </div>

            </div>


            <!-- =========================================
                 TESTING SUMMARY
            ========================================= -->

            <div class="lesson-next">

                <span>
                    Electrical Testing & Commissioning Complete
                </span>

                <a href="#electrical">
                    ↑ Back to Electrical
                </a>

            </div>


        </div>

    </div>

</section>
<!-- =========================
     LEARNING CENTER
========================= -->

<section class="learning-center" id="learning">

    <div class="learning-center-header">
        <span class="section-badge">🎓 POWER PLANT LEARNING</span>

        <h2>Power Plant Learning Center</h2>

        <p>
            Learn power plant engineering step by step —
            from fundamentals to practical troubleshooting.
        </p>
    </div>

    <div class="learning-center-grid">

        <!-- Electrical Fundamentals -->
        <div class="learning-center-card">
            <div class="learning-center-icon">⚡</div>

            <h3>Electrical Fundamentals</h3>

            <p>
                Build a strong foundation in electrical engineering
                used in power plants.
            </p>

            <div class="learning-tags">
                <span>Voltage</span>
                <span>Current</span>
                <span>Power</span>
                <span>Power Factor</span>
            </div>

            <a href="#electrical">
                Start Learning →
            </a>
        </div>


        <!-- Generator & Protection -->
        <div class="learning-center-card">
            <div class="learning-center-icon">🔌</div>

            <h3>Generator & Protection</h3>

            <p>
                Understand generator operation, protection schemes,
                trips and fault conditions.
            </p>

            <div class="learning-tags">
                <span>Generator</span>
                <span>87G</span>
                <span>64G</span>
                <span>Reverse Power</span>
            </div>

          <a href="generator-protection.html">
                   Learn Protection →
          </a>
        </div>
        
                <!-- Generator Synchronization -->
        <div class="learning-center-card">
            <div class="learning-center-icon">🔄</div>

            <h3>Generator Synchronization</h3>

            <p>
                Learn how a generator is safely synchronized with
                the power system using voltage, frequency, phase sequence
                and phase-angle matching.
            </p>

            <div class="learning-tags">
                <span>Synchronization</span>
                <span>Synchroscope</span>
                <span>ANSI 25</span>
                <span>Phase Sequence</span>
            </div>

            <a href="generator-synchronization.html">
                Learn Synchronization →
            </a>
        </div>

        <!-- Excitation & AVR -->
        <div class="learning-center-card">
            <div class="learning-center-icon">🔋</div>

            <h3>Excitation & AVR</h3>

            <p>
                Learn excitation systems, AVR operation, voltage
                control and reactive power management.
            </p>

            <div class="learning-tags">
                <span>Exciter</span>
                <span>AVR</span>
                <span>Field Current</span>
                <span>MVAR</span>
            </div>

            <a href="excitation-avr.html">
                Learn Excitation & AVR →
            </a>
        </div>


        <!-- Boiler & Combustion -->
        <div class="learning-center-card">
            <div class="learning-center-icon">🔥</div>

            <h3>Boiler & Combustion</h3>

            <p>
                Understand boiler operation, combustion, furnace
                draft and fuel systems.
            </p>

            <div class="learning-tags">
                <span>AFBC</span>
                <span>CFBC</span>
                <span>Draft</span>
                <span>Combustion</span>
            </div>

            <a href="boiler-masterclass.html">
                  Learn Boiler Masterclass →
            </a>
            </div>


        <!-- Turbine & Steam Cycle -->
        <div class="learning-center-card">
            <div class="learning-center-icon">🌀</div>

            <h3>Turbine & Steam Cycle</h3>

            <p>
                Learn turbine fundamentals, steam flow, governing,
                condenser and feedwater systems.
            </p>

            <div class="learning-tags">
                <span>Turbine</span>
                <span>Governing</span>
                <span>Condenser</span>
                <span>Steam Cycle</span>
            </div>

            <a href="turbine-masterclass.html">
              Learn Turbine Masterclass →
            </a>
        </div>


        <!-- Maintenance -->
        <div class="learning-center-card">
            <div class="learning-center-icon">🔧</div>

            <h3>Maintenance & Troubleshooting</h3>

            <p>
                Develop practical troubleshooting skills for
                electrical and plant equipment.
            </p>

            <div class="learning-tags">
                <span>Motors</span>
                <span>Transformers</span>
                <span>VFD</span>
                <span>Testing</span>
            </div>

            <a href="#maintenance">
                Start Learning →
            </a>
        </div>


        <!-- Practical Lessons -->
        <div class="learning-center-card">
            <div class="learning-center-icon">🏭</div>

            <h3>Practical Power Plant Lessons</h3>

            <p>
                Learn how actual power plant systems work together
                during normal operation and abnormal conditions.
            </p>

            <div class="learning-tags">
                <span>Field Practice</span>
                <span>DCS</span>
                <span>Switchyard</span>
                <span>Operation</span>
            </div>

            <a href="#engineering">
                Start Learning →
            </a>
        </div>


        <!-- Interview Questions -->
        <div class="learning-center-card">
            <div class="learning-center-icon">📝</div>

            <h3>Interview Questions</h3>

            <p>
                Prepare for electrical and power plant engineering
                interviews with practical technical questions.
            </p>

            <div class="learning-tags">
                <span>Electrical</span>
                <span>Protection</span>
                <span>Boiler</span>
                <span>Turbine</span>
            </div>

            <a href="#engineering">
                Start Learning →
            </a>
        </div>

    </div>

</section>

<!-- ========================================= -->
<!-- BOILER & COMBUSTION SECTION -->
<!-- ========================================= -->

<section class="learning-section" id="boiler">

    <div class="learning-header">

        <div class="section-badge">
            🔥 BOILER & COMBUSTION
        </div>

        <h2>
            Boiler & Combustion
        </h2>

        <p>
            Practical knowledge covering boiler operation,
            combustion, AFBC/CFBC, furnace draft, ESP,
            fans, feeders and boiler troubleshooting.
        </p>

    </div>


    <div class="learning-grid">


        <!-- BOILER FUNDAMENTALS -->

        <div class="learning-card">

            <div class="learning-card-icon">
                🔥
            </div>

            <h3>
                Boiler Fundamentals
            </h3>

            <p>
                Understand boiler construction, major components,
                steam generation, circulation and important operating parameters.
            </p>

            <a href="#boiler-fundamentals">
                Learn Boiler →
            </a>

        </div>


        <!-- AFBC / CFBC -->

        <div class="learning-card">

            <div class="learning-card-icon">
                🌪️
            </div>

            <h3>
                AFBC / CFBC
            </h3>

            <p>
                Learn fluidized bed combustion, bed temperature,
                fluidization, fuel feeding and operating principles.
            </p>

            <a href="#boiler-combustion">
                Learn AFBC / CFBC →
            </a>

        </div>


        <!-- COMBUSTION -->

        <div class="learning-card">

            <div class="learning-card-icon">
                🔥
            </div>

            <h3>
                Combustion
            </h3>

            <p>
                Understand fuel properties, GCV, air-fuel ratio,
                excess air, oxygen level and combustion efficiency.
            </p>

            <a href="#boiler-combustion">
                Learn Combustion →
            </a>

        </div>


        <!-- FURNACE DRAFT -->

        <div class="learning-card">

            <div class="learning-card-icon">
                🌬️
            </div>

            <h3>
                Furnace Draft
            </h3>

            <p>
                Learn furnace pressure, draft control, ID fan operation,
                air balance and common draft-related problems.
            </p>

            <a href="#boiler-draft">
                Learn Furnace Draft →
            </a>

        </div>


        <!-- ESP -->

        <div class="learning-card">

            <div class="learning-card-icon">
                ⚡
            </div>

            <h3>
                ESP
            </h3>

            <p>
                Understand electrostatic precipitator operation,
                electrodes, rappers, transformers, controls and troubleshooting.
            </p>

            <a href="#boiler-troubleshooting">
                Learn ESP →
            </a>

        </div>


        <!-- FANS -->

        <div class="learning-card">

            <div class="learning-card-icon">
                🌀
            </div>

            <h3>
                ID / FD / PA Fans
            </h3>

            <p>
                Learn fan functions, performance, dampers,
                airflow, pressure, current and common fan problems.
            </p>

            <a href="#boiler-fans">
                Learn Fans →
            </a>

        </div>


        <!-- FEEDERS -->

        <div class="learning-card">

            <div class="learning-card-icon">
                ⚙️
            </div>

            <h3>
                Coal & Char Feeders
            </h3>

            <p>
                Understand coal and char feeding systems,
                feeder operation, interlocks and common problems.
            </p>

            <a href="#boiler-feeders">
                Learn Feeders →
            </a>

        </div>


        <!-- BOILER TROUBLESHOOTING -->

        <div class="learning-card">

            <div class="learning-card-icon">
                🧰
            </div>

            <h3>
                Boiler Troubleshooting
            </h3>

            <p>
                Practical troubleshooting for low steam generation,
                high furnace pressure, combustion problems and boiler trips.
            </p>

            <a href="#boiler-troubleshooting">
                Troubleshoot Boiler →
            </a>

        </div>


    </div>

</section>
<!-- =========================================================
     BOILER FUNDAMENTALS & OPERATION LESSON
========================================================= -->

<section class="lesson-section" id="boiler-fundamentals">

    <div class="lesson-header">

        <div class="section-badge">
            🔥 BOILER FUNDAMENTALS
        </div>

        <h2>
            Boiler Fundamentals & Operation
        </h2>

        <p>
            Practical understanding of boiler construction, combustion,
            steam generation, furnace draft, fans, feeders, heat transfer
            surfaces and important boiler operating parameters.
        </p>

    </div>


    <div class="lesson-container">

        <!-- LEFT MENU -->

        <div class="lesson-menu">

            <a href="#boiler-basics">
                1. Boiler Fundamentals
            </a>

            <a href="#boiler-construction">
                2. Boiler Construction
            </a>

            <a href="#boiler-components">
                3. Major Boiler Components
            </a>

            <a href="#boiler-steam-generation">
                4. Steam Generation
            </a>

            <a href="#boiler-water-circulation">
                5. Water Circulation
            </a>

            <a href="#boiler-furnace">
                6. Furnace
            </a>

            <a href="#boiler-fuel">
                7. Coal, GCV & Fuel
            </a>

            <a href="#boiler-combustion">
                8. Combustion
            </a>

            <a href="#boiler-air">
                9. Air Supply System
            </a>

            <a href="#boiler-draft">
                10. Furnace Draft
            </a>

            <a href="#boiler-fans">
                11. FD, PA & ID Fans
            </a>

            <a href="#boiler-feeders">
                12. Coal Feeders
            </a>

            <a href="#boiler-heat-transfer">
                13. Heat Transfer Surfaces
            </a>

            <a href="#boiler-drum">
                14. Steam Drum
            </a>

            <a href="#boiler-superheater">
                15. Superheater & Reheater
            </a>

            <a href="#boiler-economizer">
                16. Economizer & Air Preheater
            </a>

            <a href="#boiler-efficiency">
                17. Boiler Efficiency
            </a>

            <a href="#boiler-operating-parameters">
                18. Important Operating Parameters
            </a>

            <a href="#boiler-troubleshooting">
                19. Boiler Troubleshooting
            </a>

            <a href="#boiler-practical">
                20. Practical Boiler Operation
            </a>

        </div>


        <!-- RIGHT CONTENT -->

        <div class="lesson-content">


            <!-- 1 -->

            <div class="lesson-topic" id="boiler-basics">

                <h3>
                    1. Boiler Fundamentals
                </h3>

                <p>
                    A boiler is a system in which heat released from fuel
                    combustion is transferred to water to produce steam.
                </p>

                <div class="lesson-formula">

                    Fuel + Air
                    → Combustion
                    → Heat
                    → Water
                    → Steam

                </div>

                <p>
                    In a thermal power plant, the boiler is one of the
                    main systems responsible for converting the chemical
                    energy of fuel into thermal energy of high-pressure steam.
                </p>

                <div class="lesson-note">

                    <strong>
                        🔥 Practical Point
                    </strong>

                    <p>
                        Boiler performance depends on proper combustion,
                        adequate air supply, good heat transfer and stable
                        water-steam circulation.
                    </p>

                </div>

            </div>


            <!-- 2 -->

            <div class="lesson-topic" id="boiler-construction">

                <h3>
                    2. Boiler Construction
                </h3>

                <p>
                    A modern power plant boiler contains several pressure
                    parts, combustion equipment and heat recovery systems.
                </p>

                <ul>

                    <li>Furnace</li>

                    <li>Steam drum</li>

                    <li>Water wall tubes</li>

                    <li>Superheater</li>

                    <li>Reheater</li>

                    <li>Economizer</li>

                    <li>Air preheater</li>

                    <li>Coal feeding system</li>

                    <li>FD / PA / ID fan system</li>

                    <li>Flue gas system</li>

                </ul>

                <div class="lesson-formula">

                    Fuel
                    → Furnace
                    → Water Walls
                    → Superheater
                    → Reheater
                    → Turbine

                </div>

            </div>


            <!-- 3 -->

            <div class="lesson-topic" id="boiler-components">

                <h3>
                    3. Major Boiler Components
                </h3>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            Furnace
                        </strong>

                        <span>
                            Main combustion chamber where fuel burns.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Steam Drum
                        </strong>

                        <span>
                            Separates steam from water in drum-type boilers.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Water Walls
                        </strong>

                        <span>
                            Absorb radiant heat from the furnace.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Superheater
                        </strong>

                        <span>
                            Raises saturated steam temperature.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Economizer
                        </strong>

                        <span>
                            Uses flue gas heat to preheat feedwater.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Air Preheater
                        </strong>

                        <span>
                            Transfers heat from flue gas to combustion air.
                        </span>

                    </div>

                </div>

            </div>


            <!-- 4 -->

            <div class="lesson-topic" id="boiler-steam-generation">

                <h3>
                    4. Steam Generation
                </h3>

                <p>
                    Water enters the boiler through the feedwater system.
                    Heat from combustion converts water into steam.
                </p>

                <div class="lesson-formula">

                    Feedwater
                    → Economizer
                    → Boiler Water Circuit
                    → Steam
                    → Superheater
                    → Main Steam

                </div>

                <p>
                    The generated steam is then supplied to the turbine
                    for expansion and power generation.
                </p>

            </div>


            <!-- 5 -->

            <div class="lesson-topic" id="boiler-water-circulation">

                <h3>
                    5. Water Circulation
                </h3>

                <p>
                    Proper water circulation is essential for cooling the
                    furnace water walls and maintaining safe heat transfer.
                </p>

                <p>
                    Circulation may be natural or assisted depending on
                    boiler design.
                </p>

                <div class="lesson-formula">

                    Drum
                    → Downcomer
                    → Water Wall
                    → Steam-Water Mixture
                    → Drum

                </div>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Safety Point
                    </strong>

                    <p>
                        Poor circulation can cause tube overheating and
                        potentially lead to boiler tube failure.
                    </p>

                </div>

            </div>


            <!-- 6 -->

            <div class="lesson-topic" id="boiler-furnace">

                <h3>
                    6. Furnace
                </h3>

                <p>
                    The furnace is the main combustion zone of the boiler.
                    Fuel and combustion air are supplied to the furnace
                    to release heat.
                </p>

                <div class="lesson-formula">

                    Fuel + Air
                    → Furnace Combustion
                    → Heat Release

                </div>

                <p>
                    Furnace temperature, pressure, oxygen level and
                    combustion stability are important operating parameters.
                </p>

            </div>


            <!-- 7 -->

            <div class="lesson-topic" id="boiler-fuel">

                <h3>
                    7. Coal, GCV & Fuel
                </h3>

                <p>
                    Coal quality strongly affects boiler performance.
                    Important fuel parameters include GCV, moisture,
                    ash and volatile matter.
                </p>

                <div class="lesson-formula">

                    Higher GCV
                    → More Heat per kg Fuel

                    <br><br>

                    Lower GCV
                    → Higher Fuel Consumption for Same Heat Input

                </div>

                <p>
                    When low-GCV fuel is used, operators may need to
                    carefully control fuel flow, air flow and combustion
                    conditions.
                </p>

            </div>


            <!-- 8 -->

            <div class="lesson-topic" id="boiler-combustion">

                <h3>
                    8. Combustion
                </h3>

                <p>
                    Efficient combustion requires proper mixing of fuel
                    and air, adequate temperature and sufficient residence
                    time.
                </p>

                <div class="lesson-formula">

                    Good Combustion
                    =
                    Fuel + Correct Air + Temperature + Mixing + Time

                </div>

                <p>
                    Too little air can cause incomplete combustion and
                    increased carbon monoxide or unburnt fuel.
                </p>

                <p>
                    Excessive air can increase stack losses and reduce
                    boiler efficiency.
                </p>

            </div>


            <!-- 9 -->

            <div class="lesson-topic" id="boiler-air">

                <h3>
                    9. Air Supply System
                </h3>

                <p>
                    Combustion air is supplied through the boiler air system.
                    Primary and secondary air functions depend on boiler
                    design.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            Primary Air
                        </strong>

                        <span>
                            Supports fuel transport and initial combustion
                            in applicable boiler systems.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Secondary Air
                        </strong>

                        <span>
                            Provides additional combustion air around
                            the combustion zone.
                        </span>

                    </div>

                </div>

            </div>


            <!-- 10 -->

            <div class="lesson-topic" id="boiler-draft">

                <h3>
                    10. Furnace Draft
                </h3>

                <p>
                    Furnace draft is the pressure condition maintained
                    inside the furnace relative to the surrounding atmosphere.
                </p>

                <div class="lesson-formula">

                    Furnace Pressure
                    → Controlled Draft
                    → Stable Combustion

                </div>

                <p>
                    In many balanced-draft boilers, the furnace is operated
                    at slightly negative pressure.
                </p>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        Furnace draft should remain stable. Excessively
                        positive pressure can push hot gases out of the
                        furnace, while excessive negative draft can affect
                        combustion and heat transfer.
                    </p>

                </div>

            </div>


            <!-- 11 -->

            <div class="lesson-topic" id="boiler-fans">

                <h3>
                    11. FD, PA & ID Fans
                </h3>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            FD Fan
                        </strong>

                        <span>
                            Supplies combustion air to the boiler system.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            PA Fan
                        </strong>

                        <span>
                            Provides primary air for fuel transport and
                            combustion where applicable.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            ID Fan
                        </strong>

                        <span>
                            Draws flue gas through the boiler and maintains
                            furnace draft.
                        </span>

                    </div>

                </div>

                <div class="lesson-formula">

                    FD → Air Supply

                    <br><br>

                    PA → Primary Air

                    <br><br>

                    ID → Flue Gas Extraction

                </div>

            </div>


            <!-- 12 -->

            <div class="lesson-topic" id="boiler-feeders">

                <h3>
                    12. Coal Feeders
                </h3>

                <p>
                    Coal feeders regulate the quantity of fuel supplied
                    to the combustion system.
                </p>

                <div class="lesson-formula">

                    Fuel Flow
                    ↑
                    → Heat Input ↑
                    → Steam Generation ↑

                </div>

                <p>
                    Fuel flow must be coordinated with air flow and boiler
                    load to maintain stable combustion.
                </p>

                <div class="lesson-note">

                    <strong>
                        🔧 Practical Point
                    </strong>

                    <p>
                        Uneven feeder loading can cause combustion imbalance,
                        unstable furnace temperature and uneven heat absorption.
                    </p>

                </div>

            </div>


            <!-- 13 -->

            <div class="lesson-topic" id="boiler-heat-transfer">

                <h3>
                    13. Heat Transfer Surfaces
                </h3>

                <p>
                    Boiler heat transfer occurs through radiation and
                    convection.
                </p>

                <ul>

                    <li>Water walls</li>

                    <li>Superheater tubes</li>

                    <li>Reheater tubes</li>

                    <li>Economizer tubes</li>

                    <li>Air preheater</li>

                </ul>

                <div class="lesson-formula">

                    Combustion Heat
                    → Radiation + Convection
                    → Boiler Heat Absorption

                </div>

            </div>


            <!-- 14 -->

            <div class="lesson-topic" id="boiler-drum">

                <h3>
                    14. Steam Drum
                </h3>

                <p>
                    In drum-type boilers, the steam drum provides a space
                    for separation of steam from water.
                </p>

                <p>
                    Important drum-related parameters include drum level,
                    pressure and steam-water circulation.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Three-Element Control
                    </strong>

                    <p>
                        In many boiler feedwater control systems,
                        drum level control uses drum level, steam flow
                        and feedwater flow.
                    </p>

                </div>

            </div>


            <!-- 15 -->

            <div class="lesson-topic" id="boiler-superheater">

                <h3>
                    15. Superheater & Reheater
                </h3>

                <h4>
                    Superheater
                </h4>

                <p>
                    The superheater increases steam temperature above
                    the saturation temperature before steam enters the turbine.
                </p>

                <h4>
                    Reheater
                </h4>

                <p>
                    Reheater sections increase the temperature of steam
                    returning from the turbine intermediate stages.
                </p>

                <div class="lesson-formula">

                    Saturated Steam
                    → Superheater
                    → Main Steam

                    <br><br>

                    HP Turbine Exhaust
                    → Reheater
                    → IP Turbine

                </div>

            </div>


            <!-- 16 -->

            <div class="lesson-topic" id="boiler-economizer">

                <h3>
                    16. Economizer & Air Preheater
                </h3>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            Economizer
                        </strong>

                        <span>
                            Recovers flue gas heat to increase feedwater
                            temperature.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Air Preheater
                        </strong>

                        <span>
                            Recovers heat from flue gas to preheat
                            combustion air.
                        </span>

                    </div>

                </div>

                <div class="lesson-formula">

                    Flue Gas Heat
                    → Economizer / APH
                    → Improved Heat Recovery
                    → Better Efficiency

                </div>

            </div>


            <!-- 17 -->

            <div class="lesson-topic" id="boiler-efficiency">

                <h3>
                    17. Boiler Efficiency
                </h3>

                <p>
                    Boiler efficiency represents how effectively the
                    available fuel energy is converted into useful
                    heat in the generated steam.
                </p>

                <div class="lesson-formula">

                    Boiler Efficiency
                    =
                    Useful Heat Output
                    /
                    Fuel Heat Input
                    × 100

                </div>

                <p>
                    Major losses can include dry flue gas loss, moisture
                    losses, radiation losses and unburnt fuel losses.
                </p>

            </div>


            <!-- 18 -->

            <div class="lesson-topic" id="boiler-operating-parameters">

                <h3>
                    18. Important Operating Parameters
                </h3>

                <ul>

                    <li>Boiler steam pressure</li>

                    <li>Main steam temperature</li>

                    <li>Reheat steam temperature</li>

                    <li>Drum level</li>

                    <li>Furnace pressure</li>

                    <li>Flue gas oxygen</li>

                    <li>Coal flow</li>

                    <li>Air flow</li>

                    <li>FD fan current</li>

                    <li>PA fan current</li>

                    <li>ID fan current</li>

                    <li>Flue gas temperature</li>

                    <li>Economizer outlet temperature</li>

                    <li>APH performance</li>

                </ul>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        Never judge boiler performance from steam flow alone.
                        Always evaluate fuel, air, draft, oxygen, temperatures,
                        pressures and heat losses together.
                    </p>

                </div>

            </div>


            <!-- 19 -->

            <div class="lesson-topic" id="boiler-troubleshooting">

                <h3>
                    19. Boiler Troubleshooting
                </h3>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            Low Steam Generation
                        </strong>

                        <span>
                            Check fuel flow, GCV, air flow, combustion,
                            heat transfer and fouling.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            High Furnace Pressure
                        </strong>

                        <span>
                            Check ID fan, flue gas path, dampers and
                            furnace conditions.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            High O₂
                        </strong>

                        <span>
                            Check excess air, air leakage and combustion
                            air control.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Low O₂
                        </strong>

                        <span>
                            Check fuel-air balance, fan performance and
                            combustion stability.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            High Flue Gas Temperature
                        </strong>

                        <span>
                            Check heat-transfer surfaces, fouling and
                            excess air conditions.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Boiler Tube Failure
                        </strong>

                        <span>
                            Check tube temperature, circulation, erosion,
                            corrosion and material condition.
                        </span>

                    </div>

                </div>

            </div>


            <!-- 20 -->

            <div class="lesson-topic" id="boiler-practical">

                <h3>
                    20. Practical Boiler Operation
                </h3>

                <p>
                    A boiler operator should continuously observe the
                    relationship between fuel, air, draft, steam generation
                    and heat-transfer conditions.
                </p>

                <div class="lesson-formula">

                    Fuel
                    → Combustion
                    → Furnace Heat
                    → Steam
                    → Turbine
                    → Generator
                    → Electrical Power

                </div>

                <h4>
                    Practical Operating Sequence
                </h4>

                <p>
                    Maintain stable fuel flow, combustion air, furnace draft,
                    drum level, steam pressure and steam temperature while
                    keeping fans, feeders and auxiliary equipment within
                    their operating limits.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚡ Power Plant Engineer's Rule
                    </strong>

                    <p>
                        Boiler operation is a balance between
                        <b>Fuel + Air + Draft + Water + Steam + Heat Transfer</b>.
                        A change in one parameter can influence several
                        other parameters.
                    </p>

                </div>

            </div>


            <!-- NEXT -->

            <div class="lesson-next">

                <span>
                    Next: Turbine & Steam Cycle
                </span>

                <a href="#turbine">
                    Learn Turbine →
                </a>

            </div>


        </div>

    </div>

</section>

<!-- =========================================================
     END BOILER FUNDAMENTALS & OPERATION
========================================================= -->

   <!-- =========================================================
     MAINTENANCE & TROUBLESHOOTING
========================================================= -->

<section class="learning-section" id="maintenance">

    <div class="learning-header">

        <div class="section-badge">
            🧰 MAINTENANCE & TROUBLESHOOTING
        </div>

        <h2>
            Maintenance & Troubleshooting
        </h2>

        <p>
            Practical maintenance and troubleshooting methods for
            electrical equipment, rotating machines and major
            power plant systems.
        </p>

    </div>


    <div class="learning-grid">


        <!-- ELECTRICAL TROUBLESHOOTING -->

        <div class="learning-card">

            <div class="learning-card-icon">
                ⚡
            </div>

            <h3>
                Electrical Troubleshooting
            </h3>

            <p>
                Learn systematic fault finding for electrical
                equipment and plant electrical systems.
            </p>

            <div class="engineering-topics">

                <span>Fault Finding</span>
                <span>Testing</span>
                <span>Protection</span>

            </div>

            <a href="#maintenance-electrical">
                Learn Electrical Troubleshooting →
            </a>

        </div>


        <!-- GENERATOR -->

        <div class="learning-card">

            <div class="learning-card-icon">
                ⚡
            </div>

            <h3>
                Generator Troubleshooting
            </h3>

            <p>
                Troubleshoot generator trips, excitation problems,
                abnormal readings and protection operations.
            </p>

            <div class="engineering-topics">

                <span>Generator</span>
                <span>Excitation</span>
                <span>Protection</span>

            </div>

            <a href="#maintenance-generator">
                Troubleshoot Generator →
            </a>

        </div>


        <!-- TRANSFORMER -->

        <div class="learning-card">

            <div class="learning-card-icon">
                🔌
            </div>

            <h3>
                Transformer Troubleshooting
            </h3>

            <p>
                Learn troubleshooting of transformer temperature,
                Buchholz, differential and electrical problems.
            </p>

            <div class="engineering-topics">

                <span>87T</span>
                <span>REF</span>
                <span>Buchholz</span>

            </div>

            <a href="#maintenance-transformer">
                Troubleshoot Transformer →
            </a>

        </div>


        <!-- MOTOR -->

        <div class="learning-card">

            <div class="learning-card-icon">
                ⚙️
            </div>

            <h3>
                Motor Troubleshooting
            </h3>

            <p>
                Learn practical motor troubleshooting including
                overload, earth fault, single phasing and IR testing.
            </p>

            <div class="engineering-topics">

                <span>Motor Trip</span>
                <span>IR Test</span>
                <span>Overload</span>

            </div>

            <a href="#maintenance-motor">
                Troubleshoot Motor →
            </a>

        </div>


        <!-- VFD -->

        <div class="learning-card">

            <div class="learning-card-icon">
                🎚️
            </div>

            <h3>
                VFD Troubleshooting
            </h3>

            <p>
                Understand VFD faults including overcurrent,
                overvoltage, earth fault and overheating.
            </p>

            <div class="engineering-topics">

                <span>VFD</span>
                <span>IGBT</span>
                <span>Faults</span>

            </div>

            <a href="#maintenance-vfd">
                Troubleshoot VFD →
            </a>

        </div>


        <!-- PROTECTION -->

        <div class="learning-card">

            <div class="learning-card-icon">
                🛡️
            </div>

            <h3>
                Protection Trips
            </h3>

            <p>
                Learn how to analyze relay operation, SOE,
                trip circuits and lockout operation.
            </p>

            <div class="engineering-topics">

                <span>Relay</span>
                <span>SOE</span>
                <span>86</span>

            </div>

            <a href="#maintenance-protection">
                Analyze Protection Trip →
            </a>

        </div>


        <!-- BOILER -->

        <div class="learning-card">

            <div class="learning-card-icon">
                🔥
            </div>

            <h3>
                Boiler Electrical Troubleshooting
            </h3>

            <p>
                Troubleshoot boiler fans, feeders, ESP,
                MCCs and other electrical equipment.
            </p>

            <div class="engineering-topics">

                <span>FD Fan</span>
                <span>ID Fan</span>
                <span>ESP</span>

            </div>

            <a href="#maintenance-boiler">
                Troubleshoot Boiler →
            </a>

        </div>


        <!-- PREVENTIVE -->

        <div class="learning-card">

            <div class="learning-card-icon">
                🔧
            </div>

            <h3>
                Preventive Maintenance
            </h3>

            <p>
                Learn preventive, predictive and condition-based
                maintenance practices used in power plants.
            </p>

            <div class="engineering-topics">

                <span>Preventive</span>
                <span>Predictive</span>
                <span>RCA</span>

            </div>

            <a href="#maintenance-preventive">
                Learn Maintenance →
            </a>

        </div>


    </div>

</section>


<!-- =========================================================
     MAINTENANCE LESSONS
========================================================= -->

<section class="lesson-section" id="maintenance-lessons">

    <div class="lesson-header">

        <div class="section-badge">
            🧰 MAINTENANCE TRAINING
        </div>

        <h2>
            Maintenance & Troubleshooting Lessons
        </h2>

        <p>
            Step-by-step practical lessons for diagnosing and
            maintaining power plant equipment.
        </p>

    </div>


    <div class="lesson-container">


        <!-- LEFT MENU -->

        <div class="lesson-menu">

            <a href="#maintenance-electrical">
                1. Electrical Troubleshooting
            </a>

            <a href="#maintenance-generator">
                2. Generator Troubleshooting
            </a>

            <a href="#maintenance-transformer">
                3. Transformer Troubleshooting
            </a>

            <a href="#maintenance-motor">
                4. Motor Troubleshooting
            </a>

            <a href="#maintenance-vfd">
                5. VFD Troubleshooting
            </a>

            <a href="#maintenance-protection">
                6. Protection Trip Analysis
            </a>

            <a href="#maintenance-boiler">
                7. Boiler Electrical Troubleshooting
            </a>

            <a href="#maintenance-turbine">
                8. Turbine Troubleshooting
            </a>

            <a href="#maintenance-pump">
                9. Pump Troubleshooting
            </a>

            <a href="#maintenance-fan">
                10. Fan Troubleshooting
            </a>

            <a href="#maintenance-bearing">
                11. Bearing & Vibration
            </a>

            <a href="#maintenance-lube">
                12. Lubrication System
            </a>

            <a href="#maintenance-cooling">
                13. Cooling System
            </a>

            <a href="#maintenance-instrumentation">
                14. Instrumentation Problems
            </a>

            <a href="#maintenance-preventive">
                15. Preventive Maintenance
            </a>

            <a href="#maintenance-predictive">
                16. Predictive Maintenance
            </a>

            <a href="#maintenance-rca">
                17. Root Cause Analysis
            </a>

            <a href="#maintenance-trip">
                18. Equipment Trip Analysis
            </a>

            <a href="#maintenance-checklist">
                19. Maintenance Checklist
            </a>

            <a href="#maintenance-practical">
                20. Practical Troubleshooting
            </a>

        </div>


        <!-- LESSON CONTENT -->

        <div class="lesson-content">


            <div class="lesson-topic" id="maintenance-electrical">

                <h3>
                    1. Electrical Troubleshooting
                </h3>

                <p>
                    Electrical troubleshooting should follow a
                    systematic approach instead of replacing
                    components without identifying the cause.
                </p>

                <div class="lesson-formula">

                    Symptom
                    →
                    Alarm
                    →
                    Measurement
                    →
                    Protection
                    →
                    Fault Location
                    →
                    Corrective Action

                </div>

            </div>


            <div class="lesson-topic" id="maintenance-generator">

                <h3>
                    2. Generator Troubleshooting
                </h3>

                <p>
                    Generator troubleshooting includes electrical,
                    excitation, cooling, mechanical and protection
                    checks.
                </p>

                <ul>
                    <li>Generator trip</li>
                    <li>High stator current</li>
                    <li>High field current</li>
                    <li>Abnormal voltage</li>
                    <li>High vibration</li>
                    <li>Protection operation</li>
                </ul>

            </div>


            <div class="lesson-topic" id="maintenance-transformer">

                <h3>
                    3. Transformer Troubleshooting
                </h3>

                <ul>
                    <li>High oil temperature</li>
                    <li>High winding temperature</li>
                    <li>Buchholz alarm</li>
                    <li>Differential protection operation</li>
                    <li>REF operation</li>
                    <li>Oil leakage</li>
                    <li>Abnormal sound</li>
                </ul>

            </div>


            <div class="lesson-topic" id="maintenance-motor">

                <h3>
                    4. Motor Troubleshooting
                </h3>

                <div class="lesson-formula">

                    Motor Trip
                    →
                    Current
                    →
                    Voltage
                    →
                    IR
                    →
                    Protection
                    →
                    Mechanical Check

                </div>

                <ul>
                    <li>Overload</li>
                    <li>Earth fault</li>
                    <li>Single phasing</li>
                    <li>Locked rotor</li>
                    <li>Bearing problem</li>
                    <li>Low insulation resistance</li>
                </ul>

            </div>


            <div class="lesson-topic" id="maintenance-vfd">

                <h3>
                    5. VFD Troubleshooting
                </h3>

                <ul>
                    <li>Overcurrent</li>
                    <li>Overvoltage</li>
                    <li>Undervoltage</li>
                    <li>Earth fault</li>
                    <li>IGBT fault</li>
                    <li>Drive overheating</li>
                    <li>Communication failure</li>
                </ul>

            </div>


            <div class="lesson-topic" id="maintenance-protection">

                <h3>
                    6. Protection Trip Analysis
                </h3>

                <div class="lesson-formula">

                    Trip
                    →
                    Relay Target
                    →
                    SOE
                    →
                    CT / PT
                    →
                    Trip Circuit
                    →
                    Root Cause
                    →
                    Corrective Action

                </div>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Important
                    </strong>

                    <p>
                        Never reset a protection trip blindly.
                        First identify which protection operated
                        and investigate the cause.
                    </p>

                </div>

            </div>


            <div class="lesson-topic" id="maintenance-boiler">

                <h3>
                    7. Boiler Electrical Troubleshooting
                </h3>

                <ul>
                    <li>FD fan trip</li>
                    <li>ID fan trip</li>
                    <li>PA fan trip</li>
                    <li>Coal feeder trip</li>
                    <li>ESP problems</li>
                    <li>MCC incomer trip</li>
                </ul>

            </div>


            <div class="lesson-topic" id="maintenance-turbine">

                <h3>
                    8. Turbine Troubleshooting
                </h3>

                <ul>
                    <li>High vibration</li>
                    <li>Low condenser vacuum</li>
                    <li>Bearing temperature rise</li>
                    <li>Lubricating oil problems</li>
                    <li>Governor problems</li>
                    <li>Control valve problems</li>
                    <li>Turbine trip</li>
                </ul>

            </div>


            <div class="lesson-topic" id="maintenance-pump">

                <h3>
                    9. Pump Troubleshooting
                </h3>

                <ul>
                    <li>Low discharge pressure</li>
                    <li>High motor current</li>
                    <li>Cavitation</li>
                    <li>High vibration</li>
                    <li>Mechanical seal leakage</li>
                </ul>

            </div>


            <div class="lesson-topic" id="maintenance-fan">

                <h3>
                    10. Fan Troubleshooting
                </h3>

                <ul>
                    <li>High motor current</li>
                    <li>Low airflow</li>
                    <li>High vibration</li>
                    <li>Bearing temperature rise</li>
                    <li>Damper problems</li>
                    <li>Impeller imbalance</li>
                </ul>

            </div>


            <div class="lesson-topic" id="maintenance-bearing">

                <h3>
                    11. Bearing & Vibration
                </h3>

                <p>
                    Vibration trending helps identify developing
                    mechanical problems before serious failure.
                </p>

                <div class="lesson-formula">

                    Vibration Increase
                    →
                    Trend Check
                    →
                    Bearing
                    →
                    Alignment
                    →
                    Balance
                    →
                    Root Cause

                </div>

            </div>


            <div class="lesson-topic" id="maintenance-lube">

                <h3>
                    12. Lubrication System
                </h3>

                <ul>
                    <li>Low oil pressure</li>
                    <li>High oil temperature</li>
                    <li>Low oil level</li>
                    <li>Filter choking</li>
                    <li>Oil contamination</li>
                    <li>Oil pump failure</li>
                </ul>

            </div>


            <div class="lesson-topic" id="maintenance-cooling">

                <h3>
                    13. Cooling System
                </h3>

                <ul>
                    <li>Low cooling water flow</li>
                    <li>High cooler temperature</li>
                    <li>Heat exchanger fouling</li>
                    <li>Cooling fan failure</li>
                    <li>High equipment temperature</li>
                </ul>

            </div>


            <div class="lesson-topic" id="maintenance-instrumentation">

                <h3>
                    14. Instrumentation Problems
                </h3>

                <ul>
                    <li>Wrong transmitter reading</li>
                    <li>4–20 mA signal failure</li>
                    <li>PLC input failure</li>
                    <li>PLC output failure</li>
                    <li>Control valve problem</li>
                    <li>Interlock problem</li>
                </ul>

            </div>


            <div class="lesson-topic" id="maintenance-preventive">

                <h3>
                    15. Preventive Maintenance
                </h3>

                <p>
                    Preventive maintenance is performed at planned
                    intervals to reduce the probability of equipment
                    failure.
                </p>

                <ul>
                    <li>Scheduled inspection</li>
                    <li>IR testing</li>
                    <li>PI testing</li>
                    <li>Protection testing</li>
                    <li>Lubrication</li>
                    <li>Cleaning</li>
                </ul>

            </div>


            <div class="lesson-topic" id="maintenance-predictive">

                <h3>
                    16. Predictive Maintenance
                </h3>

                <p>
                    Predictive maintenance uses equipment condition
                    and trends to identify developing problems.
                </p>

                <ul>
                    <li>Vibration analysis</li>
                    <li>Thermography</li>
                    <li>Oil analysis</li>
                    <li>Temperature trending</li>
                    <li>Electrical condition monitoring</li>
                </ul>

            </div>


            <div class="lesson-topic" id="maintenance-rca">

                <h3>
                    17. Root Cause Analysis — RCA
                </h3>

                <div class="lesson-formula">

                    Failure
                    →
                    Evidence
                    →
                    Immediate Cause
                    →
                    Root Cause
                    →
                    Corrective Action
                    →
                    Prevent Recurrence

                </div>

            </div>


            <div class="lesson-topic" id="maintenance-trip">

                <h3>
                    18. Equipment Trip Analysis
                </h3>

                <div class="lesson-formula">

                    Trip
                    →
                    Alarm
                    →
                    SOE
                    →
                    Protection Relay
                    →
                    Field Verification
                    →
                    Root Cause
                    →
                    Restoration

                </div>

            </div>


            <div class="lesson-topic" id="maintenance-checklist">

                <h3>
                    19. Maintenance Checklist
                </h3>

                <ul>
                    <li>Equipment identification</li>
                    <li>Isolation</li>
                    <li>Permit verification</li>
                    <li>Visual inspection</li>
                    <li>Electrical testing</li>
                    <li>Mechanical inspection</li>
                    <li>Protection verification</li>
                    <li>Final testing</li>
                    <li>Restoration</li>
                </ul>

            </div>


            <div class="lesson-topic" id="maintenance-practical">

                <h3>
                    20. Practical Troubleshooting</h3>

                <p>
                    Always combine DCS readings, relay information,
                    electrical measurements, mechanical condition and
                    equipment history before deciding the root cause.
                </p>

                <div class="lesson-formula">

                    ALARM
                    →
                    CONFIRM
                    →
                    COLLECT DATA
                    →
                    IDENTIFY FAULT
                    →
                    TEST
                    →
                    RCA
                    →
                    RECTIFY
                    →
                    VERIFY
                    →
                    RESTORE

                </div>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        Never depend on one indication alone.
                        Compare multiple parameters before making
                        a maintenance decision.
                    </p>

                </div>

            </div>


        </div>

    </div>

</section>
<!-- =========================================================
     TURBINE & STEAM CYCLE
========================================================= -->

<section class="learning-section" id="turbine">

    <div class="learning-header">

        <div class="section-badge">
            🌀 TURBINE & STEAM CYCLE
        </div>

        <h2>
            Turbine & Steam Cycle
        </h2>

        <p>
            Practical understanding of steam turbines, turbine stages,
            governing systems, bearings, condenser vacuum, feedwater
            systems, turbine protection and practical operation.
        </p>

    </div>


    <!-- TURBINE CATEGORY CARDS -->

    <div class="learning-grid">

        <!-- TURBINE FUNDAMENTALS -->

        <div class="learning-card">

            <div class="learning-card-icon">
                🌀
            </div>

            <h3>
                Turbine Fundamentals
            </h3>

            <p>
                Learn steam turbine construction, operation,
                HP/IP/LP sections, governing and important
                operating parameters.
            </p>

            <a href="#turbine-fundamentals">
                Learn Turbine →
            </a>

        </div>


        <!-- TURBINE GOVERNING -->

        <div class="learning-card">

            <div class="learning-card-icon">
                🎛️
            </div>

            <h3>
                Turbine Governing
            </h3>

            <p>
                Understand turbine speed control, governing valves,
                control valves and load control.
            </p>

            <a href="#turbine-governing">
                Learn Governing →
            </a>

        </div>


        <!-- CONDENSER -->

        <div class="learning-card">

            <div class="learning-card-icon">
                💧
            </div>

            <h3>
                Condenser & Vacuum
            </h3>

            <p>
                Learn condenser operation, vacuum formation,
                cooling water flow and vacuum troubleshooting.
            </p>

            <a href="#turbine-condenser">
                Learn Condenser →
            </a>

        </div>


        <!-- TURBINE PROTECTION -->

        <div class="learning-card">

            <div class="learning-card-icon">
                🛡️
            </div>

            <h3>
                Turbine Protection
            </h3>

            <p>
                Understand turbine trips, overspeed protection,
                low lube-oil pressure and other critical protections.
            </p>

            <a href="#turbine-protection">
                Learn Protection →
            </a>

        </div>

    </div>

</section>


<!-- =========================================================
     TURBINE FUNDAMENTALS & OPERATION LESSON
========================================================= -->

<section class="lesson-section" id="turbine-fundamentals">

    <div class="lesson-header">

        <div class="section-badge">
            🌀 TURBINE FUNDAMENTALS
        </div>

        <h2>
            Turbine & Steam Cycle
        </h2>

        <p>
            Learn the complete steam turbine cycle from boiler steam
            generation through turbine expansion, condenser operation
            and return of feedwater to the boiler.
        </p>

    </div>


    <div class="lesson-container">

        <!-- LEFT MENU -->

        <div class="lesson-menu">

            <a href="#turbine-basics">
                1. Turbine Fundamentals
            </a>

            <a href="#turbine-construction">
                2. Steam Turbine Construction
            </a>

            <a href="#turbine-steam-flow">
                3. Steam Flow Through Turbine
            </a>

            <a href="#turbine-hp-ip-lp">
                4. HP, IP & LP Turbine
            </a>

            <a href="#turbine-stages">
                5. Turbine Stages & Blades
            </a>

            <a href="#turbine-impulse-reaction">
                6. Impulse & Reaction Turbine
            </a>

            <a href="#turbine-governing">
                7. Turbine Governing System
            </a>

            <a href="#turbine-valves">
                8. Control & Governing Valves
            </a>

            <a href="#turbine-speed">
                9. Turbine Speed Control
            </a>

            <a href="#turbine-lube">
                10. Turbine Lubrication System
            </a>

            <a href="#turbine-bearings">
                11. Turbine Bearings
            </a>

            <a href="#turbine-gland">
                12. Gland Steam & Sealing System
            </a>

            <a href="#turbine-condenser">
                13. Condenser & Vacuum System
            </a>

            <a href="#turbine-heaters">
                14. HP & LP Feedwater Heaters
            </a>

            <a href="#turbine-extraction">
                15. Extraction Steam System
            </a>

            <a href="#turbine-feedwater">
                16. Deaerator & Feedwater System
            </a>

            <a href="#turbine-protection">
                17. Turbine Protection
            </a>

            <a href="#turbine-startup">
                18. Turbine Start-Up & Synchronization
            </a>

            <a href="#turbine-trip">
                19. Turbine Trip & Troubleshooting
            </a>

            <a href="#turbine-practical">
                20. Practical Turbine Operation
            </a>

        </div>


        <!-- RIGHT CONTENT -->

        <div class="lesson-content">


            <!-- =================================================
                 1. TURBINE FUNDAMENTALS
            ================================================== -->

            <div class="lesson-topic" id="turbine-basics">

                <h3>
                    1. Turbine Fundamentals
                </h3>

                <p>
                    A steam turbine is a rotating machine that converts
                    the energy of high-pressure, high-temperature steam
                    into mechanical shaft power.
                </p>

                <div class="lesson-formula">

                    Boiler Steam
                    →
                    Turbine
                    →
                    Mechanical Shaft Power
                    →
                    Generator
                    →
                    Electrical Power

                </div>

                <p>
                    In a thermal power plant, steam produced in the boiler
                    enters the turbine and expands through several stages.
                    The resulting shaft rotation drives the electrical
                    generator.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚡ Practical Point
                    </strong>

                    <p>
                        Turbine MW output depends strongly on steam flow,
                        steam conditions, turbine efficiency and condenser
                        back pressure.
                    </p>

                </div>

            </div>


            <!-- =================================================
                 2. CONSTRUCTION
            ================================================== -->

            <div class="lesson-topic" id="turbine-construction">

                <h3>
                    2. Steam Turbine Construction
                </h3>

                <p>
                    A large power plant steam turbine consists of several
                    mechanical and steam-flow components.
                </p>

                <ul>

                    <li>Rotor</li>

                    <li>Stationary blades</li>

                    <li>Moving blades</li>

                    <li>Casings</li>

                    <li>Steam admission system</li>

                    <li>Control valves</li>

                    <li>Bearings</li>

                    <li>Gland sealing system</li>

                    <li>Lubrication system</li>

                    <li>Turning gear</li>

                    <li>Exhaust hood</li>

                </ul>

                <div class="lesson-note">

                    <strong>
                        🛠️ Engineer's Point
                    </strong>

                    <p>
                        During operation, vibration, bearing temperature,
                        oil pressure and differential expansion are
                        important indicators of turbine mechanical health.
                    </p>

                </div>

            </div>


            <!-- =================================================
                 3. STEAM FLOW
            ================================================== -->

            <div class="lesson-topic" id="turbine-steam-flow">

                <h3>
                    3. Steam Flow Through Turbine
                </h3>

                <p>
                    Steam enters the turbine through the admission system.
                    It expands progressively through turbine stages.
                </p>

                <div class="lesson-formula">

                    High Pressure Steam
                    →
                    Nozzle
                    →
                    High Velocity Steam
                    →
                    Moving Blades
                    →
                    Rotor Rotation

                </div>

                <p>
                    As steam expands, its pressure and temperature
                    generally decrease while part of its energy is
                    converted into mechanical work.
                </p>

                <div class="lesson-note">

                    <strong>
                        🧠 Important
                    </strong>

                    <p>
                        Steam flow must remain within the design limits
                        of the turbine and associated boiler and condenser
                        systems.
                    </p>

                </div>

            </div>


            <!-- =================================================
                 4. HP IP LP
            ================================================== -->

            <div class="lesson-topic" id="turbine-hp-ip-lp">

                <h3>
                    4. HP, IP & LP Turbine
                </h3>

                <p>
                    Large steam turbines are commonly divided into
                    high-pressure, intermediate-pressure and
                    low-pressure sections.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            HP Turbine
                        </strong>

                        <span>
                            Receives high-pressure, high-temperature
                            main steam from the boiler.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            IP Turbine
                        </strong>

                        <span>
                            Receives steam after reheating and further
                            expands the steam.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            LP Turbine
                        </strong>

                        <span>
                            Provides the final stages of steam expansion
                            before the condenser.
                        </span>

                    </div>


                    <div class="protection-item">

                        <strong>
                            Exhaust
                        </strong>

                        <span>
                            Steam leaving the LP turbine enters the
                            condenser.
                        </span>

                    </div>

                </div>

            </div>


            <!-- =================================================
                 5. STAGES & BLADES
            ================================================== -->

            <div class="lesson-topic" id="turbine-stages">

                <h3>
                    5. Turbine Stages & Blades
                </h3>

                <p>
                    A turbine contains multiple stages so that steam
                    expansion can occur progressively.
                </p>

                <p>
                    Each stage generally contains stationary and rotating
                    blade rows. The stationary passages direct steam
                    toward the moving blades.
                </p>

                <div class="lesson-formula">

                    Stationary Blades
                    →
                    Steam Direction / Acceleration
                    →
                    Moving Blades
                    →
                    Rotor Torque

                </div>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Operating Point
                    </strong>

                    <p>
                        Abnormal vibration, blade damage or deposits can
                        affect turbine efficiency and mechanical reliability.
                    </p>

                </div>

            </div>


            <!-- =================================================
                 6. IMPULSE & REACTION
            ================================================== -->

            <div class="lesson-topic" id="turbine-impulse-reaction">

                <h3>
                    6. Impulse & Reaction Turbine
                </h3>

                <h4>
                    Impulse Principle
                </h4>

                <p>
                    In an impulse stage, a significant portion of the
                    pressure drop occurs in stationary nozzles. The
                    high-velocity steam then acts on the moving blades.
                </p>

                <h4>
                    Reaction Principle
                </h4>

                <p>
                    In a reaction stage, pressure drop occurs in both
                    stationary and moving blade passages.
                </p>

                <div class="lesson-formula">

                    Impulse:
                    Pressure Drop → Mainly Nozzle

                    <br><br>

                    Reaction:
                    Pressure Drop → Stationary + Moving Blades

                </div>

            </div>


            <!-- =================================================
                 7. GOVERNING
            ================================================== -->

            <div class="lesson-topic" id="turbine-governing">

                <h3>
                    7. Turbine Governing System
                </h3>

                <p>
                    The turbine governing system controls steam admission
                    so that turbine speed and generator load remain within
                    the required operating range.
                </p>

                <div class="lesson-formula">

                    Load Demand
                    →
                    Governor
                    →
                    Control Valve Position
                    →
                    Steam Flow
                    →
                    Turbine MW

                </div>

                <p>
                    During normal operation, the governing system responds
                    to changes in generator load and operating conditions.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚙️ Practical Point
                    </strong>

                    <p>
                        A control-valve position indication should always
                        be considered together with turbine MW, steam flow,
                        pressure and speed.
                    </p>

                </div>

            </div>


            <!-- =================================================
                 8. VALVES
            ================================================== -->

            <div class="lesson-topic" id="turbine-valves">

                <h3>
                    8. Control & Governing Valves
                </h3>

                <p>
                    Turbine valves regulate steam admission to the turbine.
                    Their exact arrangement depends on turbine design.
                </p>

                <ul>

                    <li>Main steam stop valves</li>

                    <li>Control / governing valves</li>

                    <li>Reheat stop valves</li>

                    <li>Intercept valves</li>

                    <li>Emergency trip valves</li>

                </ul>

                <div class="lesson-note">

                    <strong>
                        🛡️ Protection Point
                    </strong>

                    <p>
                        Emergency trip valves are designed to rapidly
                        isolate steam from the turbine during critical
                        trip conditions.
                    </p>

                </div>

            </div>


            <!-- =================================================
                 9. SPEED CONTROL
            ================================================== -->

            <div class="lesson-topic" id="turbine-speed">

                <h3>
                    9. Turbine Speed Control
                </h3>

                <p>
                    Before synchronization, turbine speed must be controlled
                    to the required synchronous speed.
                </p>

                <div class="lesson-formula">

                    Turbine Speed
                    →
                    Governor
                    →
                    Steam Valve Position
                    →
                    Steam Flow

                </div>

                <p>
                    For a synchronous generator:

                </p>

                <div class="lesson-formula">

                    N = 120 × f / P

                    <br><br>

                    N = Speed in RPM

                    <br>

                    f = Frequency in Hz

                    <br>

                    P = Number of poles

                </div>

                <div class="lesson-note">

                    <strong>
                        ⚡ Practical Example
                    </strong>

                    <p>
                        A 50 Hz, 2-pole synchronous generator has a
                        synchronous speed of 3000 RPM.
                    </p>

                </div>

            </div>


            <!-- =================================================
                 10. LUBE OIL
            ================================================== -->

            <div class="lesson-topic" id="turbine-lube">

                <h3>
                    10. Turbine Lubrication System
                </h3>

                <p>
                    The turbine lubrication system supplies clean,
                    pressurized oil to bearings and other lubrication
                    points.
                </p>

                <ul>

                    <li>Main oil tank</li>

                    <li>Main oil pump</li>

                    <li>Auxiliary oil pump</li>

                    <li>Emergency oil pump</li>

                    <li>Oil coolers</li>

                    <li>Oil filters</li>

                    <li>Bearings</li>

                </ul>

                <div class="lesson-formula">

                    Oil Tank
                    →
                    Pump
                    →
                    Cooler
                    →
                    Filter
                    →
                    Bearings
                    →
                    Return to Tank

                </div>

                <div class="lesson-note">

                    <strong>
                        🚨 Critical Parameter
                    </strong>

                    <p>
                        Low turbine lube-oil pressure can initiate
                        protective action or turbine trip depending on
                        the protection scheme.
                    </p>

                </div>

            </div>


            <!-- =================================================
                 11. BEARINGS
            ================================================== -->

            <div class="lesson-topic" id="turbine-bearings">

                <h3>
                    11. Turbine Bearings
                </h3>

                <p>
                    Turbine bearings support the rotating shaft and
                    maintain the required rotor position.
                </p>

                <ul>

                    <li>Journal bearings</li>

                    <li>Thrust bearing</li>

                    <li>Bearing oil supply</li>

                    <li>Bearing temperature monitoring</li>

                    <li>Vibration monitoring</li>

                </ul>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        Bearing temperature, vibration and oil pressure
                        should be evaluated together rather than relying
                        on a single parameter.
                    </p>

                </div>

            </div>


            <!-- =================================================
                 12. GLAND STEAM
            ================================================== -->

            <div class="lesson-topic" id="turbine-gland">

                <h3>
                    12. Gland Steam & Sealing System
                </h3>

                <p>
                    Turbine gland sealing reduces unwanted steam leakage
                    and helps prevent air ingress into sections operating
                    under vacuum.
                </p>

                <div class="lesson-formula">

                    Turbine Shaft
                    →
                    Gland Seals
                    →
                    Controlled Steam / Leakage
                    →
                    Maintain Proper Sealing

                </div>

                <p>
                    Proper gland sealing is particularly important around
                    turbine sections connected to the condenser vacuum.
                </p>

                <div class="lesson-note">

                    <strong>
                        ⚠️ Practical Point
                    </strong>

                    <p>
                        Improper gland sealing can contribute to increased
                        air ingress and deterioration of condenser vacuum.
                    </p>

                </div>

            </div>


            <!-- =================================================
                 13. CONDENSER
            ================================================== -->

            <div class="lesson-topic" id="turbine-condenser">

                <h3>
                    13. Condenser & Vacuum System
                </h3>

                <p>
                    The condenser converts exhaust steam from the LP
                    turbine into condensate and maintains a low exhaust
                    pressure to improve the steam-cycle efficiency.
                </p>

                <div class="lesson-formula">

                    LP Turbine Exhaust
                    →
                    Condenser
                    →
                    Condensate

                </div>

                <p>
                    Condenser vacuum depends on several factors including
                    cooling-water conditions, heat-transfer performance,
                    air ingress and steam load.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            Vacuum
                        </strong>

                        <span>
                            Indicates condenser operating condition.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Cooling Water
                        </strong>

                        <span>
                            Removes heat from exhaust steam.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Air Ingress
                        </strong>

                        <span>
                            Excess air ingress can deteriorate vacuum.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Hotwell
                        </strong>

                        <span>
                            Collects condensed steam before condensate
                            is returned to the feedwater system.
                        </span>

                    </div>

                </div>

            </div>


            <!-- =================================================
                 14. FEEDWATER HEATERS
            ================================================== -->

            <div class="lesson-topic" id="turbine-heaters">

                <h3>
                    14. HP & LP Feedwater Heaters
                </h3>

                <p>
                    Feedwater heaters use extracted steam to increase
                    feedwater temperature before it returns to the boiler.
                </p>

                <div class="lesson-formula">

                    Extraction Steam
                    →
                    Feedwater Heater
                    →
                    Increased Feedwater Temperature
                    →
                    Boiler

                </div>

                <p>
                    Feedwater heating improves the overall thermal
                    performance of the steam cycle.
                </p>

                <ul>

                    <li>LP heaters</li>

                    <li>Deaerator</li>

                    <li>HP heaters</li>

                    <li>Drain systems</li>

                </ul>

            </div>


            <!-- =================================================
                 15. EXTRACTION
            ================================================== -->

            <div class="lesson-topic" id="turbine-extraction">

                <h3>
                    15. Extraction Steam System
                </h3>

                <p>
                    Steam can be extracted from intermediate turbine stages
                    and supplied to feedwater heaters and other plant users.
                </p>

                <div class="lesson-formula">

                    Turbine Expansion
                    →
                    Extraction Point
                    →
                    Feedwater Heater
                    →
                    Feedwater Heating

                </div>

                <div class="lesson-note">

                    <strong>
                        ⚡ Practical Point
                    </strong>

                    <p>
                        Extraction pressure and flow must remain within
                        the design requirements of the associated heater
                        and turbine operating condition.
                    </p>

                </div>

            </div>


            <!-- =================================================
                 16. FEEDWATER
            ================================================== -->

            <div class="lesson-topic" id="turbine-feedwater">

                <h3>
                    16. Deaerator & Feedwater System
                </h3>

                <p>
                    The feedwater system returns condensate and treated
                    water to the boiler.
                </p>

                <div class="lesson-formula">

                    Condenser
                    →
                    Condensate Pump
                    →
                    LP Heaters
                    →
                    Deaerator
                    →
                    Boiler Feed Pump
                    →
                    HP Heaters
                    →
                    Economizer
                    →
                    Boiler

                </div>

                <p>
                    The deaerator also helps remove dissolved gases from
                    the feedwater and provides feedwater storage.
                </p>

            </div>


            <!-- =================================================
                 17. TURBINE PROTECTION
            ================================================== -->

            <div class="lesson-topic" id="turbine-protection">

                <h3>
                    17. Turbine Protection
                </h3>

                <p>
                    Turbine protection systems rapidly isolate steam or
                    initiate a turbine trip when dangerous operating
                    conditions occur.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            Overspeed
                        </strong>

                        <span>
                            Protects the turbine from excessive rotational
                            speed.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Low Lube Oil Pressure
                        </strong>

                        <span>
                            Protects turbine bearings from loss of
                            lubrication.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            High Vibration
                        </strong>

                        <span>
                            Detects abnormal rotor or mechanical behaviour.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Low Condenser Vacuum
                        </strong>

                        <span>
                            Protects the turbine when exhaust conditions
                            become abnormal.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Thrust Bearing Protection
                        </strong>

                        <span>
                            Detects abnormal axial rotor movement.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Emergency Trip
                        </strong>

                        <span>
                            Provides rapid turbine shutdown during
                            critical conditions.
                        </span>

                    </div>

                </div>

                <div class="lesson-formula">

                    Abnormal Condition
                    →
                    Protection Relay / Sensor
                    →
                    Trip Logic
                    →
                    Emergency Valves Close
                    →
                    Turbine Trip

                </div>

            </div>


            <!-- =================================================
                 18. STARTUP
            ================================================== -->

            <div class="lesson-topic" id="turbine-startup">

                <h3>
                    18. Turbine Start-Up & Synchronization
                </h3>

                <p>
                    Turbine start-up must be performed according to the
                    manufacturer's operating procedure and plant
                    interlocks.
                </p>

                <ul>

                    <li>Check lube-oil system</li>

                    <li>Check turning gear</li>

                    <li>Check gland sealing system</li>

                    <li>Establish condenser vacuum</li>

                    <li>Verify protection systems</li>

                    <li>Admit steam according to start-up procedure</li>

                    <li>Raise turbine speed gradually</li>

                    <li>Monitor vibration and bearing temperatures</li>

                    <li>Reach rated speed</li>

                    <li>Synchronize generator</li>

                    <li>Load turbine gradually</li>

                </ul>

                <div class="lesson-note">

                    <strong>
                        🛡️ Important
                    </strong>

                    <p>
                        Actual start-up limits, warming rates and
                        synchronization conditions must always follow
                        the approved plant and turbine manufacturer's
                        procedures.
                    </p>

                </div>

            </div>


            <!-- =================================================
                 19. TRIP & TROUBLESHOOTING
            ================================================== -->

            <div class="lesson-topic" id="turbine-trip">

                <h3>
                    19. Turbine Trip & Troubleshooting
                </h3>

                <p>
                    When a turbine trips, the first objective is to
                    identify the initiating protection or abnormal
                    operating condition.
                </p>

                <div class="lesson-formula">

                    Turbine Trip
                    →
                    Identify Trip Signal
                    →
                    Check SOE / Protection
                    →
                    Check Field Parameters
                    →
                    Find Root Cause
                    →
                    Correct Fault
                    →
                    Reset / Restart According to Procedure

                </div>

                <h4>
                    Common Troubleshooting Areas
                </h4>

                <ul>

                    <li>High vibration</li>

                    <li>Bearing temperature rise</li>

                    <li>Low lube-oil pressure</li>

                    <li>Low condenser vacuum</li>

                    <li>High exhaust pressure</li>

                    <li>Valve malfunction</li>

                    <li>Overspeed trip</li>

                    <li>High axial displacement</li>

                    <li>Abnormal differential expansion</li>

                    <li>Control-system failure</li>

                </ul>

                <div class="lesson-note">

                    <strong>
                        🧠 Engineer's Rule
                    </strong>

                    <p>
                        Never reset a turbine trip repeatedly without
                        identifying the initiating cause.
                    </p>

                </div>

            </div>


            <!-- =================================================
                 20. PRACTICAL OPERATION
            ================================================== -->

            <div class="lesson-topic" id="turbine-practical">

                <h3>
                    20. Practical Turbine Operation
                </h3>

                <p>
                    During normal plant operation, the turbine operator
                    should continuously monitor the important mechanical,
                    thermal and electrical parameters.
                </p>

                <div class="protection-grid">

                    <div class="protection-item">

                        <strong>
                            MW
                        </strong>

                        <span>
                            Generator active power output.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Steam Pressure
                        </strong>

                        <span>
                            Main and reheat steam conditions.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Steam Temperature
                        </strong>

                        <span>
                            Main and reheat steam temperatures.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            RPM
                        </strong>

                        <span>
                            Turbine rotational speed.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Vibration
                        </strong>

                        <span>
                            Turbine and generator shaft vibration.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Bearing Temperature
                        </strong>

                        <span>
                            Mechanical condition of turbine bearings.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Lube Oil Pressure
                        </strong>

                        <span>
                            Health of the turbine lubrication system.
                        </span>

                    </div>

                    <div class="protection-item">

                        <strong>
                            Condenser Vacuum
                        </strong>

                        <span>
                            Condition of the turbine exhaust system.
                        </span>

                    </div>

                </div>

                <div class="lesson-formula">

                    Boiler
                    →
                    Main Steam
                    →
                    HP Turbine
                    →
                    Reheater
                    →
                    IP Turbine
                    →
                    LP Turbine
                    →
                    Condenser
                    →
                    Feedwater System
                    →
                    Boiler

                </div>

                <div class="lesson-note">

                    <strong>
                        ⚡ Power Plant Engineer's Rule
                    </strong>

                    <p>
                        Never evaluate turbine performance from MW alone.
                        Always consider steam pressure, steam temperature,
                        steam flow, condenser vacuum, bearing condition,
                        vibration, lube-oil parameters and turbine
                        differential expansion together.
                    </p>

                </div>

            </div>


            <!-- NEXT MODULE -->

            <div class="lesson-next">

                <span>
                    Turbine & Steam Cycle completed
                </span>

                <a href="#calculators">
                    Continue to Engineering Calculators →
                </a>

            </div>


        </div>

    </div>

</section> 

</section>
 <!-- ========================================= -->
<!-- PHASE 20 — ENGINEERING TOOLBOX -->
<!-- ========================================= -->

<section class="engineering-toolbox" id="toolbox">

    <div class="toolbox-container">

        <div class="toolbox-header">

            <div class="toolbox-badge">
                🧰 ENGINEERING TOOLBOX
            </div>

            <h2>
                Power Plant Engineering Toolbox
            </h2>

            <p>
                Quick access to practical calculators, equipment
                knowledge and plant engineering resources.
            </p>

        </div>


        <div class="toolbox-grid">


            <!-- ELECTRICAL POWER -->

            <div class="toolbox-card">

                <div class="toolbox-icon">
                    ⚡
                </div>

                <h3>
                    Electrical Power
                </h3>

                <p>
                    Quickly calculate MW, MVA, MVAR and
                    power factor for generator and plant systems.
                </p>

                <div class="toolbox-links">

                    <a href="#calc-mva">
                        MW / MVA →
                    </a>

                    <a href="#calc-mvar">
                        Generator MVAR →
                    </a>

                    <a href="#calc-pf">
                        Power Factor →
                    </a>

                </div>

            </div>


            <!-- ELECTRICAL EQUIPMENT -->

            <div class="toolbox-card">

                <div class="toolbox-icon">
                    🔌
                </div>

                <h3>
                    Electrical Equipment
                </h3>

                <p>
                    Practical calculations for transformers,
                    motors and major electrical equipment.
                </p>

                <div class="toolbox-links">

                    <a href="#calc-transformer">
                        Transformer Loading →
                    </a>

                    <a href="#calc-motor">
                        Motor Current →
                    </a>

                </div>

            </div>


            <!-- CABLE DESIGN -->

            <div class="toolbox-card">

                <div class="toolbox-icon">
                    📏
                </div>

                <h3>
                    Cable & Design
                </h3>

                <p>
                    Check voltage drop, cable arrangements
                    and reference cable data.
                </p>

                <div class="toolbox-links">

                    <a href="#calc-voltage-drop">
                        Voltage Drop →
                    </a>

                    <a href="#cable-reference">
                        Cable Reference →
                    </a>

                </div>

            </div>


            <!-- GENERATOR -->

            <div class="toolbox-card">

                <div class="toolbox-icon">
                    ⚙️
                </div>

                <h3>
                    Generator Engineering
                </h3>

                <p>
                    Study generator construction, ratings,
                    synchronization and excitation systems.
                </p>

                <div class="toolbox-links">

                    <a href="#generator-studies">
                        Generator Studies →
                    </a>

                    <a href="#electrical">
                        Electrical Engineering →
                    </a>

                </div>

            </div>


            <!-- BOILER -->

            <div class="toolbox-card">

                <div class="toolbox-icon">
                    🔥
                </div>

                <h3>
                    Boiler Engineering
                </h3>

                <p>
                    Explore combustion, furnace draft, ESP,
                    fans, feeders and boiler troubleshooting.
                </p>

                <div class="toolbox-links">

                    <a href="#boiler">
                        Boiler Studies →
                    </a>

                    <a href="#boiler-troubleshooting">
                        Troubleshooting →
                    </a>

                </div>

            </div>


            <!-- TURBINE -->

            <div class="toolbox-card">

                <div class="toolbox-icon">
                    🌀
                </div>

                <h3>
                    Turbine Engineering
                </h3>

                <p>
                    Learn turbine operation, governing,
                    valves, steam cycle and practical parameters.
                </p>

                <div class="toolbox-links">

                    <a href="#turbine">
                        Turbine Studies →
                    </a>

                    <a href="#turbine-governing">
                        Governing →
                    </a>

                </div>

            </div>


            <!-- MAINTENANCE -->

            <div class="toolbox-card">

                <div class="toolbox-icon">
                    🔧
                </div>

                <h3>
                    Maintenance & Testing
                </h3>

                <p>
                    Practical troubleshooting and maintenance
                    knowledge for plant equipment.
                </p>

                <div class="toolbox-links">

                    <a href="#maintenance">
                        Maintenance →
                    </a>

                    <a href="#calculators">
                        Engineering Tools →
                    </a>

                </div>

            </div>


            <!-- REFERENCE -->

            <div class="toolbox-card">

                <div class="toolbox-icon">
                    📋
                </div>

                <h3>
                    Engineering Reference
                </h3>

                <p>
                    Quickly access generator, protection,
                    transformer, cable, boiler and turbine references.
                </p>

                <div class="toolbox-links">

                    <a href="#reference">
                        Reference Hub →
                    </a>

                    <a href="#learning">
                        Learning Center →
                    </a>

                </div>

            </div>


        </div>

    </div>

</section>
<!-- ========================================= -->
<!-- ENGINEERING CALCULATORS HUB -->
<!-- ========================================= -->

<section class="calculator-hub" id="calculators">

    <div class="calculator-hub-header">
    
    <img
        src="images/calculators.webp"
        alt="Power plant engineering calculators"
        class="calculator-hub-image">  
        <div class="section-badge">
            📐 ENGINEERING CALCULATORS
        </div>

        <h2>
            Power Plant Engineering Calculators
        </h2>

        <p>
            Practical calculators for electrical power,
            transformers, motors, generators, cables and
            other power plant engineering applications.
        </p>

    </div>


    <div class="calculator-category-grid">


        <!-- ELECTRICAL POWER -->

        <div class="calculator-category">

            <div class="calculator-category-icon">
                ⚡
            </div>

            <h3>
                Electrical Power
            </h3>

            <p>
                Quickly calculate important electrical
                power and power factor parameters.
            </p>

            <div class="calculator-list">

    <a href="#calc-mva">MW / MVA</a>
    <a href="#calc-pf">Power Factor</a>
    <a href="#calc-mvar">Generator MVAR</a>

</div>

        </div>


        <!-- EQUIPMENT -->

        <div class="calculator-category">

            <div class="calculator-category-icon">
                🔌
            </div>

            <h3>
                Electrical Equipment
            </h3>

            <p>
                Useful calculations for transformers,
                motors and electrical equipment.
            </p>

            <div class="calculator-list">

    <a href="#calc-transformer">Transformer Loading</a>
    <a href="#calc-motor">Motor Current</a>

</div>

        </div>


        <!-- CABLE DESIGN -->

        <div class="calculator-category">

            <div class="calculator-category-icon">
                📏
            </div>

            <h3>
                Cable & Electrical Design
            </h3>

            <p>
                Calculate voltage drop and select suitable
                cable arrangements for engineering applications.
            </p>

           <div class="calculator-list">

    <a href="#calc-voltage-drop">Voltage Drop</a>
    <a href="#calc-voltage-drop">Cable Selection</a>
    <a href="#cable-reference">Cable Reference Data</a>

</div>

        </div>


    </div>
    <!-- ========================================= -->
<!-- PHASE 21C — CALCULATOR DASHBOARD SUMMARY -->
<!-- ========================================= -->

<div class="calculator-dashboard">

    <div class="dashboard-item">

        <div class="dashboard-icon">
            📐
        </div>

        <div class="dashboard-content">

            <div class="dashboard-number">
                7
            </div>

            <div class="dashboard-label">
                Engineering Tools
            </div>

        </div>

    </div>


    <div class="dashboard-item">

        <div class="dashboard-icon">
            ⚡
        </div>

        <div class="dashboard-content">

            <div class="dashboard-number">
                3
            </div>

            <div class="dashboard-label">
                Electrical Power
            </div>

        </div>

    </div>


    <div class="dashboard-item">

        <div class="dashboard-icon">
            🔌
        </div>

        <div class="dashboard-content">

            <div class="dashboard-number">
                2
            </div>

            <div class="dashboard-label">
                Equipment Tools
            </div>

        </div>

    </div>


    <div class="dashboard-item">

        <div class="dashboard-icon">
            📏
        </div>

        <div class="dashboard-content">

            <div class="dashboard-number">
                2
            </div>

            <div class="dashboard-label">
                Cable & Design
            </div>

        </div>

    </div>


    <div class="dashboard-item">

        <div class="dashboard-icon">
            📋
        </div>

        <div class="dashboard-content">

            <div class="dashboard-number">
                1
            </div>

            <div class="dashboard-label">
                Cable Reference
            </div>

        </div>

    </div>

</div>

</section>

    <div class="container">


        <!-- ================================= -->
        <!-- CALCULATOR 1 -->
        <!-- ================================= -->

        <div class="card" id="calc-mva">

            <h2>
                ⚡ MW / MVA Calculator
            </h2>

            <p>
                Calculate apparent power from MW
                and power factor.
            </p>


            <label>
                Power (MW)
            </label>

            <input
                type="number"
                id="mw"
                placeholder="Example: 50"
                step="any"
            >


            <label>
                Power Factor
            </label>

            <input
                type="number"
                id="pf"
                placeholder="Example: 0.80"
                step="0.01"
            >


            <button onclick="calculateMVA()">

                Calculate MVA

            </button>


            <div
                id="result"
                class="result">

                Result will appear here

            </div>

        </div>



        <!-- ================================= -->
        <!-- CALCULATOR 2 -->
        <!-- ================================= -->

        <div class="card" id="calc-transformer">

            <h2>
                ⚡ Transformer Loading Calculator
            </h2>

            <p>
                Calculate transformer loading
                from transformer rating, load
                and power factor.
            </p>


            <label>
                Transformer Rating (MVA)
            </label>

            <input
                type="number"
                id="transformerMVA"
                placeholder="Example: 63"
                step="any"
            >


            <label>
                Load (MW)
            </label>

            <input
                type="number"
                id="loadMW"
                placeholder="Example: 50"
                step="any"
            >


            <label>
                Power Factor
            </label>

            <input
                type="number"
                id="transformerPF"
                placeholder="Example: 0.80"
                step="0.01"
            >


            <button onclick="calculateTransformer()">

                Calculate Loading

            </button>


            <div
                id="transformerResult"
                class="result">

                Result will appear here

            </div>


            <p class="info">

                Assessment bands are simplified
                website guidance only. Always verify
                actual allowable loading against the
                transformer nameplate and manufacturer
                limits.

            </p>

        </div>



        <!-- ================================= -->
        <!-- CALCULATOR 3 -->
        <!-- ================================= -->

        <div class="card" id="calc-motor">

            <h2>
                ⚙️ 3-Phase Motor Current Calculator
            </h2>

            <p>
                Calculate estimated current for
                a 3-phase AC motor.
            </p>


            <label>
                Motor Power (kW)
            </label>

            <input
                type="number"
                id="motorKW"
                placeholder="Example: 75"
                step="any"
            >


            <label>
                Motor Voltage (V)
            </label>

            <input
                type="number"
                id="motorVoltage"
                placeholder="Example: 690"
                step="any"
            >


            <label>
                Power Factor
            </label>

            <input
                type="number"
                id="motorPF"
                placeholder="Example: 0.80"
                step="0.01"
            >


            <label>
                Motor Efficiency (%)
            </label>

            <input
                type="number"
                id="motorEfficiency"
                placeholder="Example: 95"
                step="any"
            >


            <button onclick="calculateMotorCurrent()">

                Calculate Motor Current

            </button>


            <div
                id="motorResult"
                class="result">

                Result will appear here

            </div>


            <p class="info">

                This is an estimated operating current
                based on the supplied motor parameters.
                Actual nameplate current may differ.

            </p>

        </div>



      <!-- GENERATOR MVAR CALCULATOR -->

<div class="card" id="calc-mvar">

    <h2>⚡ Generator MVAR Calculator</h2>

    <p>
        Calculate reactive power and power factor
        from generator MW and MVA.
    </p>


    <label>
        Generator Real Power (MW)
    </label>

    <input
        type="number"
        id="generatorMW"
        placeholder="Example: 50"
        step="any"
    >


    <label>
        Generator Apparent Power (MVA)
    </label>

    <input
        type="number"
        id="generatorMVA"
        placeholder="Example: 60"
        step="any"
    >


    <button onclick="calculateGeneratorMVAR()">

        Calculate MVAR

    </button>

    <div
        id="generatorResult"
        class="result">

        Result will appear here

    </div>


    <p class="info">

        MVAR is calculated from the supplied MW and MVA.
        Actual generator reactive-power limits must be
        checked against the manufacturer's capability curve.

    </p>

</div>


<!-- POWER FACTOR CALCULATOR -->

<div class="card" id="calc-pf">

    <h2>📐 Power Factor Calculator</h2>

    <p>
        Calculate apparent power and power factor
        from real power and reactive power.
    </p>

    <label>
        Real Power (MW)
    </label>

    <input
        type="number"
        id="pfMW"
        placeholder="Example: 40"
        step="any"
    >


    <label>
        Reactive Power (MVAR)
    </label>

    <input
        type="number"
        id="pfMVAR"
        placeholder="Example: 30"
        step="any"
    >


    <button onclick="calculatePowerFactor()">

        Calculate Power Factor

    </button>


    <div
        id="pfResult"
        class="result">

        Result will appear here

    </div>


    <p class="info">

        MVA = √(MW² + MVAR²)
        <br>
        PF = MW / MVA

    </p>

</div>


<!-- VOLTAGE DROP CALCULATOR -->

<div class="card" id="calc-voltage-drop">

    <h2>3-Phase Voltage Drop Calculator</h2>

   <p class="info">
    Select voltage, material, cable construction and size.
    Reference R/X values will be loaded automatically where
    manufacturer reference data is available.
</p>

    <label for="voltageLevel">Voltage Level</label>
    <select id="voltageLevel" onchange="updateCableSizes()">
        <option value="415">415 V</option>
        <option value="690">690 V</option>
        <option value="3300">3.3 kV</option>
        <option value="6600">6.6 kV</option>
        <option value="11000">11 kV</option>
        <option value="22000">22 kV</option>
    </select>

    <label for="cableMaterial">Cable Material</label>
    <select id="cableMaterial" onchange="updateCableSizes()">
        <option value="Cu">Copper</option>
        <option value="Al">Aluminium</option>
    </select>
 <label for="cableConstruction">Cable Construction</label>

<select id="cableConstruction" onchange="updateCableSizes()">

    <option value="4C">4 Core</option>
    <option value="1C">1 Core</option>
    <option value="3C">3 Core</option>
    <option value="3.5C">3.5 Core</option>

</select>  

   <label for="cableSize">Cable Size</label>
    <select id="cableSize" onchange="updateCableData()">
        <option value="">Select Cable Size</option>
    </select>

   <label for="vdCurrent">Load Current (A)</label>
   <input type="number" id="vdCurrent" placeholder="Example: 600">
    <label for="vdLength">Cable Length (m)</label>
    <input type="number" id="vdLength" placeholder="Example: 100">
    <label for="vdPF">Power Factor</label>
<input type="number" id="vdPF" step="0.01" placeholder="Example: 0.8">

   <label for="vdResistance">Resistance (Ω/km)</label>
<input type="number" id="vdResistance" step="0.0001">

<label for="vdReactance">Reactance (Ω/km)</label>
<input type="number" id="vdReactance" step="0.0001">

    <button onclick="calculateVoltageDrop()">
        Calculate Voltage Drop
    </button>

    <button onclick="recommendCable()">
        Recommend Cable Size
    </button>

    <div id="voltageDropResult" class="result">
        Select cable details.
    </div>

    </div>

<!-- ========================================= -->
<!-- CABLE REFERENCE DATA TABLE -->
<!-- ========================================= -->

<div class="card" id="cable-reference">

    <h2>📋 Cable Reference Data</h2>

    <p class="info">
        Reference values for cable resistance, reactance and current carrying capacity.
        Select the required voltage, material and construction to view the available data.
    </p>

    <div class="reference-filters">

        <label for="referenceVoltage">Voltage</label>
        <select id="referenceVoltage" onchange="updateReferenceTable()">
            <option value="ALL">All Voltage Levels</option>
            <option value="LV">415 / 690 V</option>
            <option value="MV_6_11">6.6 / 11 kV</option>
            <option value="MV_22">22 kV Class</option>
        </select>

        <label for="referenceMaterial">Material</label>
        <select id="referenceMaterial" onchange="updateReferenceTable()">
            <option value="ALL">All Materials</option>
            <option value="Cu">Copper</option>
            <option value="Al">Aluminium</option>
        </select>

        <label for="referenceConstruction">Construction</label>
        <select id="referenceConstruction" onchange="updateReferenceTable()">
            <option value="ALL">All Constructions</option>
            <option value="1C">1 Core</option>
            <option value="3C">3 Core</option>
            <option value="3.5C">3.5 Core</option>
            <option value="4C">4 Core</option>
        </select>

    </div>

    <div class="table-container">

        <table class="cable-reference-table">

            <thead>
                <tr>
                    <th>Voltage Class</th>
                    <th>Material</th>
                    <th>Construction</th>
                    <th>Size (mm²)</th>
                    <th>R (Ω/km)</th>
                    <th>X (Ω/km)</th>
                    <th>Ampacity (A)</th>
                    <th>Formation / Reference</th>
                </tr>
            </thead>

            <tbody id="cableReferenceTableBody">
                <tr>
                    <td colspan="8">
                        Loading cable reference data...
                    </td>
                </tr>
            </tbody>

        </table>

    </div>

    <p class="info">
        ⚠️ Reference data only. Actual cable selection must consider
        installation method, ambient temperature, grouping, spacing,
        soil conditions, voltage level and manufacturer-specific derating factors.
    </p>

</div>
    </div>



    <!-- ========================================= -->
<!-- REFERENCE HUB -->
<!-- ========================================= -->

<section class="reference-hub-section" id="reference">

    <div class="reference-hub-container">

        <div class="section-heading">

            <div class="section-badge">
                📋 ENGINEERING REFERENCE
            </div>

            <h2>
                Power Plant Engineering Reference
            </h2>

            <p>
                Quick-reference resources for electrical,
                boiler, turbine and maintenance engineering.
            </p>

        </div>


        <div class="reference-grid">


            <!-- GENERATOR -->

            <div class="reference-card">

                <div class="reference-icon">
                    ⚡
                </div>

                <h3>
                    Generator & TG
                </h3>

                <p>
                    Generator construction, ratings, operating
                    parameters, synchronization and important
                    turbine-generator concepts.
                </p>

                <a href="#electrical">
                    Explore Generator →
                </a>

            </div>


            <!-- PROTECTION -->

            <div class="reference-card">

                <div class="reference-icon">
                    🛡️
                </div>

                <h3>
                    Protection
                </h3>

                <p>
                    Generator protection, transformer protection,
                    earth fault, differential protection,
                    reverse power and related systems.
                </p>

                <a href="#electrical">
                    Explore Protection →
                </a>

            </div>


            <!-- TRANSFORMER -->

            <div class="reference-card">

                <div class="reference-icon">
                    🔌
                </div>

                <h3>
                    Transformer
                </h3>

                <p>
                    Transformer ratings, loading, cooling,
                    testing, protection and important
                    operating parameters.
                </p>

                <a href="#electrical">
                    Explore Transformer →
                </a>

            </div>


            <!-- CABLE -->

            <div class="reference-card">

                <div class="reference-icon">
                    🔗
                </div>

                <h3>
                    Cable Reference
                </h3>

                <p>
                    Cable sizes, voltage classes, copper and
                    aluminium data, resistance, reactance
                    and current carrying capacity.
                </p>

                <a href="#cable-reference">
                    Open Cable Data →
                </a>

            </div>


            <!-- BOILER -->

            <div class="reference-card">

                <div class="reference-icon">
                    🔥
                </div>

                <h3>
                    Boiler Reference
                </h3>

                <p>
                    Boiler operation, combustion, furnace draft,
                    ESP, feeders, steam parameters and
                    important boiler systems.
                </p>

                <a href="#boiler">
                    Explore Boiler →
                </a>

            </div>


            <!-- TURBINE -->

            <div class="reference-card">

                <div class="reference-icon">
                    🌀
                </div>

                <h3>
                    Turbine Reference
                </h3>

                <p>
                    Turbine operation, steam parameters,
                    governing, lubrication, protection
                    and turbine-generator systems.
                </p>

                <a href="#turbine">
                    Explore Turbine →
                </a>

            </div>


            <!-- MAINTENANCE -->

            <div class="reference-card">

                <div class="reference-icon">
                    🧰
                </div>

                <h3>
                    Maintenance Reference
                </h3>

                <p>
                    Electrical testing, insulation resistance,
                    motors, drives, troubleshooting and
                    preventive maintenance.
                </p>

                <a href="#maintenance">
                    Explore Maintenance →
                </a>

            </div>


            <!-- CALCULATORS -->

            <div class="reference-card">

                <div class="reference-icon">
                    📐
                </div>

                <h3>
                    Engineering Calculators
                </h3>

                <p>
                    MVA, transformer loading, motor current,
                    MVAR, power factor, voltage drop and
                    cable selection tools.
                </p>

                <a href="#calculators">
                    Open Calculators →
                </a>

            </div>

        </div>

    </div>

</section>


<!-- ========================================= -->
<!-- ABOUT SECTION -->
<!-- ========================================= -->

<section class="about-section" id="about">

    <div class="about-container">


        <div class="section-heading">

            <div class="section-badge">
                ℹ️ ABOUT THE HUB
            </div>

            <h2>
                About Power Plant Engineering Hub
            </h2>

            <p>
                Practical engineering knowledge for power plant
                professionals, engineers and learners.
            </p>

        </div>


        <div class="about-main-card">

            <div class="about-main-icon">
                ⚡
            </div>

            <div>

                <h3>
                    Learn. Calculate. Troubleshoot. Engineer.
                </h3>

                <p>
                    Power Plant Engineering Hub is designed as a
                    practical engineering knowledge platform covering
                    electrical systems, boilers, turbines,
                    maintenance and engineering calculations.
                </p>

                <p>
                    The goal is to make complex power plant subjects
                    easier to understand through structured lessons,
                    practical examples, reference information and
                    engineering calculators.
                </p>

            </div>

        </div>


        <div class="about-grid">


            <div class="about-card">

                <div class="about-card-icon">
                    📚
                </div>

                <h3>
                    Practical Learning
                </h3>

                <p>
                    Learn engineering concepts through simple,
                    structured explanations focused on real
                    power plant applications.
                </p>

            </div>


            <div class="about-card">

                <div class="about-card-icon">
                    📐
                </div>

                <h3>
                    Engineering Calculators
                </h3>

                <p>
                    Use practical calculators for electrical
                    engineering calculations and preliminary
                    engineering checks.
                </p>

            </div>


            <div class="about-card">

                <div class="about-card-icon">
                    🧰
                </div>

                <h3>
                    Troubleshooting
                </h3>

                <p>
                    Understand common equipment problems,
                    protection trips, testing procedures and
                    practical troubleshooting approaches.
                </p>

            </div>

        </div>


        <div class="about-disclaimer">

            <strong>
                ⚠️ Engineering Disclaimer
            </strong>

            <p>
                The information and calculators provided on this
                website are intended for educational and preliminary
                engineering reference purposes. Actual plant
                operation, equipment settings, protection parameters,
                cable selection and design decisions must be based on
                approved engineering documents, applicable standards,
                manufacturer data and site-specific conditions.
            </p>

        </div>

    </div>

</section>
</main>>


<!-- ========================================= -->
<!-- PROFESSIONAL FOOTER -->
<!-- ========================================= -->

<footer class="site-footer">

    <div class="footer-container">

        <div class="footer-brand">

            <div class="footer-brand-icon">
                ⚡
            </div>

            <div>

                <h3>
                    Power Plant Engineering Hub
                </h3>

                <p>
                    Practical Engineering Knowledge
                </p>

            </div>

        </div>


        <div class="footer-links">

            <a href="#home">Home</a>
            <a href="#electrical">Electrical</a>
            <a href="#boiler">Boiler</a>
            <a href="#turbine">Turbine</a>
            <a href="#maintenance">Maintenance</a>
            <a href="#calculators">Calculators</a>
            <a href="#learning">Learning</a>
            <a href="#reference">Reference</a>
            <a href="#about">About</a>

        </div>


        <div class="footer-bottom">

            <span>
                Power Plant Engineering Hub © 2026
            </span>

            <span>
                Built for Engineers ⚡
            </span>

        </div>

    </div>

</footer>



    <!-- ================================= -->
    <!-- JAVASCRIPT -->
    <!-- ================================= -->

    <script>


        // ===============================
        // MW / MVA CALCULATOR
        // ===============================

        function calculateMVA() {

            const mw =
                Number(
                    document.getElementById("mw").value
                );


            const pf =
                Number(
                    document.getElementById("pf").value
                );


            const result =
                document.getElementById("result");


            result.className =
                "result";


            if (
                mw <= 0 ||
                pf <= 0 ||
                pf > 1
            ) {

                result.innerHTML =
                    "⚠️ Please enter valid values.";

                return;
            }


            const mva =
                mw / pf;


            result.innerHTML =
                "✅ Apparent Power = "
                + mva.toFixed(2)
                + " MVA";

        }



        // ===============================
        // TRANSFORMER CALCULATOR
        // ===============================

        function calculateTransformer() {

            const rating =
                Number(
                    document.getElementById(
                        "transformerMVA"
                    ).value
                );


            const load =
                Number(
                    document.getElementById(
                        "loadMW"
                    ).value
                );


            const pf =
                Number(
                    document.getElementById(
                        "transformerPF"
                    ).value
                );


            const result =
                document.getElementById(
                    "transformerResult"
                );


            result.className =
                "result";


            if (
                rating <= 0 ||
                load <= 0 ||
                pf <= 0 ||
                pf > 1
            ) {

                result.innerHTML =
                    "⚠️ Please enter valid values.";

                return;
            }


            const mva =
                load / pf;


            const loading =
                (mva / rating) * 100;



            // NORMAL

            if (loading < 80) {

                result.className =
                    "result normal";


                result.innerHTML =

                    "🟢 NORMAL LOADING"
                    + "<br><br>"
                    + "Actual Apparent Power = "
                    + mva.toFixed(2)
                    + " MVA"
                    + "<br><br>"
                    + "Transformer Loading = "
                    + loading.toFixed(2)
                    + "%";

            }


            // HIGH

            else if (loading <= 100) {

                result.className =
                    "result high";


                result.innerHTML =

                    "🟡 HIGH LOADING"
                    + "<br><br>"
                    + "Actual Apparent Power = "
                    + mva.toFixed(2)
                    + " MVA"
                    + "<br><br>"
                    + "Transformer Loading = "
                    + loading.toFixed(2)
                    + "%"
                    + "<br><br>"
                    + "⚠️ Operating close to rated capacity.";

            }


            // OVERLOAD

            else {

                result.className =
                    "result overload";


                result.innerHTML =

                    "🔴 OVERLOAD"
                    + "<br><br>"
                    + "Actual Apparent Power = "
                    + mva.toFixed(2)
                    + " MVA"
                    + "<br><br>"
                    + "Transformer Loading = "
                    + loading.toFixed(2)
                    + "%"
                    + "<br><br>"
                    + "⚠️ Loading exceeds the entered transformer rating.";

            }

        }



        // ===============================
        // MOTOR CURRENT CALCULATOR
        // ===============================

        function calculateMotorCurrent() {

            const kw =
                Number(
                    document.getElementById(
                        "motorKW"
                    ).value
                );


            const voltage =
                Number(
                    document.getElementById(
                        "motorVoltage"
                    ).value
                );


            const pf =
                Number(
                    document.getElementById(
                        "motorPF"
                    ).value
                );


            const efficiency =
                Number(
                    document.getElementById(
                        "motorEfficiency"
                    ).value
                );


            const result =
                document.getElementById(
                    "motorResult"
                );


            result.className =
                "result";


            if (
                kw <= 0 ||
                voltage <= 0 ||
                pf <= 0 ||
                pf > 1 ||
                efficiency <= 0 ||
                efficiency > 100
            ) {

                result.innerHTML =
                    "⚠️ Please enter valid values.";

                return;
            }


            const efficiencyDecimal =
                efficiency / 100;


            const powerWatts =
                kw * 1000;


            const current =

                powerWatts /

                (
                    Math.sqrt(3)
                    * voltage
                    * pf
                    * efficiencyDecimal
                );


            result.innerHTML =

                "✅ Estimated Motor Current = "
                + current.toFixed(2)
                + " A";

        }
      // GENERATOR MVAR CALCULATOR

function calculateGeneratorMVAR() {

    const mw = Number(
        document.getElementById("generatorMW").value
    );

    const mva = Number(
        document.getElementById("generatorMVA").value
    );

    const result = document.getElementById(
        "generatorResult"
    );

    // Check inputs

    if (mw <= 0 || mva <= 0) {

        result.innerHTML =
            "⚠️ Please enter valid values.";

        return;
    }

    // MW cannot be greater than MVA

    if (mw > mva) {

        result.className = "result overload";

        result.innerHTML =
            "🔴 INVALID OPERATING POINT<br><br>" +
            "MW cannot be greater than MVA.";

        return;
    }

    // Calculate MVAR

    const mvar = Math.sqrt(
        (mva * mva) - (mw * mw)
    );

    // Calculate PF

    const pf = mw / mva;

    // Display result

    result.className = "result normal";

    result.innerHTML =
        "🟢 GENERATOR OPERATING POINT<br><br>" +
        "Real Power = " + mw.toFixed(2) + " MW<br><br>" +
        "Apparent Power = " + mva.toFixed(2) + " MVA<br><br>" +
        "Reactive Power = " + mvar.toFixed(2) + " MVAR<br><br>" +
        "Power Factor = " + pf.toFixed(3);
}  
// ==========================================
// POWER FACTOR CALCULATOR
// ==========================================

function calculatePowerFactor() {

    const mw =
        Number(
            document.getElementById("pfMW").value
        );


    const mvar =
        Number(
            document.getElementById("pfMVAR").value
        );


    const result =
        document.getElementById("pfResult");


    result.className = "result";


    // VALIDATION

    if (mw <= 0) {

        result.innerHTML =
            "⚠️ Please enter valid MW.";

        return;
    }


    if (mvar < 0) {

        result.innerHTML =
            "⚠️ MVAR cannot be negative in this version.";

        return;
    }


    // CALCULATE MVA

    const mva =
        Math.sqrt(
            (mw * mw) +
            (mvar * mvar)
        );


    // CALCULATE POWER FACTOR

    const pf =
        mw / mva;


    // DISPLAY RESULT

    result.className =
        "result normal";


    result.innerHTML =

        "🟢 POWER SYSTEM RESULT"
        + "<br><br>"
        + "Real Power = "
        + mw.toFixed(2)
        + " MW"
        + "<br><br>"
        + "Reactive Power = "
        + mvar.toFixed(2)
        + " MVAR"
        + "<br><br>"
        + "Apparent Power = "
        + mva.toFixed(2)
        + " MVA"
        + "<br><br>"
        + "Power Factor = "
        + pf.toFixed(3);

}
// ==========================================
// 3-PHASE VOLTAGE DROP CALCULATOR
// ==========================================
// ==========================================
// CABLE REFERENCE DATABASE
// R and X values are indicative reference values
// Actual design should use manufacturer data
// ==========================================

// ==========================================
// POWER PLANT CABLE REFERENCE DATABASE
// ==========================================
// IMPORTANT:
// These are reference values from manufacturer
// data. Actual engineering calculations should
// use the selected cable manufacturer's datasheet.
//
// R = AC resistance at/near 90°C
// X = reactance at 50 Hz
// ==========================================

const cableDatabase = {

    // ==========================================
    // 415 V / 690 V
    // 4 CORE COPPER XLPE
    // KEI reference data
    // ==========================================

    Cu_LV: {

    16:  {R: 1.470, X: 0.080, ampacity: 79},
    25:  {R: 0.930, X: 0.080, ampacity: 108},
    35:  {R: 0.671, X: 0.080, ampacity: 132},
    50:  {R: 0.495, X: 0.078, ampacity: 162},
    70:  {R: 0.343, X: 0.077, ampacity: 198},
    95:  {R: 0.247, X: 0.074, ampacity: 240},
    120: {R: 0.196, X: 0.072, ampacity: 276},
    150: {R: 0.159, X: 0.072, ampacity: 318},
    185: {R: 0.127, X: 0.072, ampacity: 366},
    240: {R: 0.0965, X: 0.072, ampacity: 426},
    300: {R: 0.0769, X: 0.071, ampacity: 480},
    400: {R: 0.0602, X: 0.070, ampacity: 546}
    },


    // ==========================================
    // 415 V / 690 V
    // 4 CORE ALUMINIUM XLPE
    // KEI reference data
    // ==========================================

    Al_LV: {

    16:  {R: 2.450, X: 0.080, ampacity: 70},
    25:  {R: 1.540, X: 0.080, ampacity: 96},
    35:  {R: 1.110, X: 0.080, ampacity: 117},
    50:  {R: 0.820, X: 0.078, ampacity: 142},
    70:  {R: 0.567, X: 0.077, ampacity: 179},
    95:  {R: 0.410, X: 0.074, ampacity: 221},
    120: {R: 0.325, X: 0.072, ampacity: 257},
    150: {R: 0.265, X: 0.072, ampacity: 292},
    185: {R: 0.211, X: 0.072, ampacity: 337},
    240: {R: 0.162, X: 0.072, ampacity: 399},
    300: {R: 0.130, X: 0.071, ampacity: 455},
    400: {R: 0.1023, X: 0.070, ampacity: 530}
    },
    // ==========================================
    // 415 V / 690 V
    // 3 CORE COPPER XLPE
    // KEI reference data
    // Current rating = In Air
    // ==========================================

    Cu_LV_3C: {

        25:  {R: 0.930, X: 0.080, ampacity: 108},
        35:  {R: 0.671, X: 0.080, ampacity: 132},
        50:  {R: 0.495, X: 0.078, ampacity: 162},
        70:  {R: 0.343, X: 0.077, ampacity: 198},
        95:  {R: 0.247, X: 0.074, ampacity: 240},
        120: {R: 0.196, X: 0.072, ampacity: 276},
        150: {R: 0.159, X: 0.072, ampacity: 318},
        185: {R: 0.127, X: 0.072, ampacity: 366},
        240: {R: 0.0965, X: 0.072, ampacity: 426},
        300: {R: 0.0769, X: 0.071, ampacity: 480},
        400: {R: 0.0602, X: 0.070, ampacity: 546}

    },


    // ==========================================
    // 415 V / 690 V
    // 3 CORE ALUMINIUM XLPE
    // KEI reference data
    // Current rating = In Air
    // ==========================================

    Al_LV_3C: {

        25:  {R: 1.540, X: 0.080, ampacity: 96},
        35:  {R: 1.110, X: 0.080, ampacity: 117},
        50:  {R: 0.820, X: 0.078, ampacity: 142},
        70:  {R: 0.567, X: 0.077, ampacity: 179},
        95:  {R: 0.410, X: 0.074, ampacity: 221},
        120: {R: 0.325, X: 0.072, ampacity: 257},
        150: {R: 0.265, X: 0.072, ampacity: 292},
        185: {R: 0.211, X: 0.072, ampacity: 337},
        240: {R: 0.162, X: 0.072, ampacity: 399},
        300: {R: 0.130, X: 0.071, ampacity: 455},
        400: {R: 0.1023, X: 0.070, ampacity: 530}

    },


    // ==========================================
    // 415 V / 690 V
    // 3.5 CORE COPPER XLPE
    // KEI reference data
    // Current rating = In Air
    // ==========================================

    Cu_LV_3_5C: {

        25:  {R: 0.930, X: 0.080, ampacity: 108},
        35:  {R: 0.671, X: 0.080, ampacity: 132},
        50:  {R: 0.495, X: 0.078, ampacity: 162},
        70:  {R: 0.343, X: 0.077, ampacity: 198},
        95:  {R: 0.247, X: 0.074, ampacity: 240},
        120: {R: 0.196, X: 0.072, ampacity: 276},
        150: {R: 0.159, X: 0.072, ampacity: 318},
        185: {R: 0.127, X: 0.072, ampacity: 366},
        240: {R: 0.0965, X: 0.072, ampacity: 426},
        300: {R: 0.0769, X: 0.071, ampacity: 480},
        400: {R: 0.0602, X: 0.070, ampacity: 546}

    },


    // ==========================================
    // 415 V / 690 V
    // 3.5 CORE ALUMINIUM XLPE
    // KEI reference data
    // Current rating = In Air
    // ==========================================

    Al_LV_3_5C: {

        25:  {R: 1.540, X: 0.080, ampacity: 96},
        35:  {R: 1.110, X: 0.080, ampacity: 117},
        50:  {R: 0.820, X: 0.078, ampacity: 142},
        70:  {R: 0.567, X: 0.077, ampacity: 179},
        95:  {R: 0.410, X: 0.074, ampacity: 221},
        120: {R: 0.325, X: 0.072, ampacity: 257},
        150: {R: 0.265, X: 0.072, ampacity: 292},
        185: {R: 0.211, X: 0.072, ampacity: 337},
        240: {R: 0.162, X: 0.072, ampacity: 399},
        300: {R: 0.130, X: 0.071, ampacity: 455},
        400: {R: 0.1023, X: 0.070, ampacity: 530}

    },

    // ==========================================
    // 6.6 kV / 11 kV
    // 3 x 1 CORE COPPER XLPE
    // Nexans reference data
    //
    // Using trefoil formation values
    // ==========================================

    Cu_MV_6_11: {

    150: {
        R: 0.159,
        X: 0.100,
        ampacity: 448
    },

    185: {
        R: 0.128,
        X: 0.100,
        ampacity: 516
    },

    240: {
        R: 0.099,
        X: 0.097,
        ampacity: 610
    },

    300: {
        R: 0.080,
        X: 0.095,
        ampacity: 703
    }

},


    // ==========================================
    // 6.6 kV / 11 kV
    // 1 CORE ALUMINIUM XLPE
    // Nexans reference data
    //
    // Trefoil formation
    // ==========================================

   Al_MV_6_11: {

    185: {
        R: 0.211,
        X: 0.100,
        ampacity: 406
    },

    240: {
        R: 0.161,
        X: 0.097,
        ampacity: 483
    }

},


    // ==========================================
    // 18/30 kV class
    // APPROX. 22 kV SYSTEM
    // 3 x 1 CORE COPPER
    // Nexans reference data
    // Trefoil formation
    // ==========================================

    Cu_MV_22: {

        185: {R: 0.128, X: 0.120},
        240: {R: 0.099, X: 0.110},
        300: {R: 0.080, X: 0.110}
    },


    // ==========================================
    // 18/30 kV class
    // APPROX. 22 kV SYSTEM
    // 3 x 1 CORE ALUMINIUM
    // Nexans reference data
    // Trefoil formation
    // ==========================================

    Al_MV_22: {

        185: {R: 0.129, X: 0.110},
        240: {R: 0.099, X: 0.100},
        300: {R: 0.080, X: 0.110}
    }
};


// ==========================================
// UPDATE CABLE SIZE DROPDOWN
// ==========================================

function updateCableSizes() {

    const voltage =
        document.getElementById("voltageLevel").value;

    const material =
        document.getElementById("cableMaterial").value;

    const construction =
        document.getElementById("cableConstruction").value;

    const sizeSelect =
        document.getElementById("cableSize");


    // Clear existing sizes

    sizeSelect.innerHTML = "";


    let database = null;


    // ==========================================
    // LV 4 CORE DATA
    // ==========================================

    if (
    voltage === "415" ||
    voltage === "690"
) {

    if (construction === "4C") {

        if (material === "Cu") {

            database =
                cableDatabase.Cu_LV;

        } else {

            database =
                cableDatabase.Al_LV;
        }

    }

    else if (construction === "3C") {

        if (material === "Cu") {

            database =
                cableDatabase.Cu_LV_3C;

        } else {

            database =
                cableDatabase.Al_LV_3C;
        }

    }

    else if (construction === "3.5C") {

        if (material === "Cu") {

            database =
                cableDatabase.Cu_LV_3_5C;

        } else {

            database =
                cableDatabase.Al_LV_3_5C;
        }

    }
}

    // ==========================================
    // MV DATA
    // ==========================================

    else if (
        (
            voltage === "3300" ||
            voltage === "6600" ||
            voltage === "11000" ||
            voltage === "22000"
        ) &&
        construction === "1C"
    ) {

        if (
            voltage === "3300" ||
            voltage === "6600" ||
            voltage === "11000"
        ) {

            if (material === "Cu") {

                database =
                    cableDatabase.Cu_MV_6_11;

            } else {

                database =
                    cableDatabase.Al_MV_6_11;
            }

        } else {

            if (material === "Cu") {

                database =
                    cableDatabase.Cu_MV_22;

            } else {

                database =
                    cableDatabase.Al_MV_22;
            }
        }
    }


    // ==========================================
    // NO REFERENCE DATA
    // ==========================================

    if (!database) {

        const option =
            document.createElement("option");

        option.value = "";

        option.textContent =
            "No reference data for this construction";

        sizeSelect.appendChild(option);


        document.getElementById(
            "vdResistance"
        ).value = "";

        document.getElementById(
            "vdReactance"
        ).value = "";


        document.getElementById(
            "voltageDropResult"
        ).innerHTML =

            "⚠️ Reference data is not available " +
            "for this cable construction. " +
            "Use manufacturer datasheet values.";

        return;
    }


    // ==========================================
    // ADD AVAILABLE CABLE SIZES
    // ==========================================

    Object.keys(database).forEach(
        function(size) {

            const option =
                document.createElement("option");

            option.value = size;

            option.textContent =
                size + " mm²";

            sizeSelect.appendChild(option);

        }
    );


    // Automatically load first size

    updateCableData();
}
// ==========================================
// AUTOMATIC R/X DATA
// ==========================================

function updateCableData() {

    const voltage =
        document.getElementById("voltageLevel").value;

    const material =
        document.getElementById("cableMaterial").value;

    const construction =
        document.getElementById("cableConstruction").value;

    const size =
        document.getElementById("cableSize").value;


    let database = null;


    // ==========================================
    // LV 4 CORE
    // ==========================================

    if (
    voltage === "415" ||
    voltage === "690"
) {

    if (construction === "4C") {

        database =
            material === "Cu"
            ? cableDatabase.Cu_LV
            : cableDatabase.Al_LV;

    }

    else if (construction === "3C") {

        database =
            material === "Cu"
            ? cableDatabase.Cu_LV_3C
            : cableDatabase.Al_LV_3C;

    }

    else if (construction === "3.5C") {

        database =
            material === "Cu"
            ? cableDatabase.Cu_LV_3_5C
            : cableDatabase.Al_LV_3_5C;

    }
}

    // ==========================================
    // MV SINGLE CORE
    // ==========================================

    else if (
        construction === "1C"
    ) {

        if (
            voltage === "3300" ||
            voltage === "6600" ||
            voltage === "11000"
        ) {

            database =
                material === "Cu"
                ? cableDatabase.Cu_MV_6_11
                : cableDatabase.Al_MV_6_11;

        }

        else if (voltage === "22000") {

            database =
                material === "Cu"
                ? cableDatabase.Cu_MV_22
                : cableDatabase.Al_MV_22;
        }
    }


    // ==========================================
    // CHECK DATABASE
    // ==========================================

    if (
        !database ||
        !database[size]
    ) {

        document.getElementById(
            "vdResistance"
        ).value = "";

        document.getElementById(
            "vdReactance"
        ).value = "";

        return;
    }


    const cable =
        database[size];


    // ==========================================
    // LOAD R/X
    // ==========================================

    document.getElementById(
        "vdResistance"
    ).value = cable.R;


    document.getElementById(
        "vdReactance"
    ).value = cable.X;


    document.getElementById(
        "voltageDropResult"
    ).innerHTML =

        "Reference cable data loaded. " +
        "Enter current, length and PF.";
}

// ==========================================
// INITIALISE CABLE DATABASE
// ==========================================

document.addEventListener("DOMContentLoaded", function() {

    updateCableSizes();

    updateReferenceTable();

});
function calculateVoltageDrop() {

    const voltage =
        parseFloat(document.getElementById("voltageLevel").value);

    const current =
        parseFloat(document.getElementById("vdCurrent").value);

    const length =
        parseFloat(document.getElementById("vdLength").value);

    const pf =
        parseFloat(document.getElementById("vdPF").value);

    const R =
        parseFloat(document.getElementById("vdResistance").value);

    const X =
        parseFloat(document.getElementById("vdReactance").value);

    const result =
        document.getElementById("voltageDropResult");


    // Input validation

    if (
        isNaN(voltage) ||
        isNaN(current) ||
        isNaN(length) ||
        isNaN(pf) ||
        isNaN(R) ||
        isNaN(X)
    ) {

        result.className = "result overload";

        result.innerHTML =
            "⚠️ Please enter all required values.";

        return;
    }


    if (pf <= 0 || pf > 1) {

        result.className = "result overload";

        result.innerHTML =
            "⚠️ Power factor must be between 0 and 1.";

        return;
    }


    if (current <= 0 || length <= 0) {

        result.className = "result overload";

        result.innerHTML =
            "⚠️ Current and cable length must be greater than zero.";

        return;
    }


    // Calculate sin phi

    const sinPhi =
        Math.sqrt(1 - Math.pow(pf, 2));


    // Convert length from metres to km

    const lengthKm =
        length / 1000;


    // 3-phase voltage drop

    const voltageDrop =
        Math.sqrt(3) *
        current *
        (
            R * pf +
            X * sinPhi
        ) *
        lengthKm;


    // Percentage voltage drop

    const voltageDropPercent =
        (voltageDrop / voltage) * 100;


    // Receiving end voltage

    const receivingVoltage =
        voltage - voltageDrop;


    // Status

    let status = "";
    let statusClass = "";

    if (voltageDropPercent <= 3) {

        status = "NORMAL";
        statusClass = "normal";

    } else if (voltageDropPercent <= 5) {

        status = "HIGH";
        statusClass = "high";

    } else {

        status = "HIGH VOLTAGE DROP";
        statusClass = "overload";
    }


    result.className =
        "result " + statusClass;


    result.innerHTML =

        "Cable Voltage: " +
        voltage.toLocaleString() + " V<br>" +

        "Resistance: " +
        R.toFixed(4) +
        " Ω/km<br>" +

        "Reactance: " +
        X.toFixed(4) +
        " Ω/km<br>" +

        "Voltage Drop: " +
        voltageDrop.toFixed(2) +
        " V<br>" +

        "Voltage Drop: " +
        voltageDropPercent.toFixed(2) +
        " %<br>" +

        "Receiving Voltage: " +
        receivingVoltage.toFixed(2) +
        " V<br><br>" +

        "Status: " +
        status;
}
// ==========================================
// SMART CABLE SIZE RECOMMENDATION
// SINGLE + PARALLEL CABLES
// ==========================================

function recommendCable() {

    const voltage =
        document.getElementById("voltageLevel").value;

    const material =
        document.getElementById("cableMaterial").value;
    const construction =
        document.getElementById("cableConstruction").value;
    const current =
        parseFloat(
            document.getElementById("vdCurrent").value
        );

    const length =
        parseFloat(
            document.getElementById("vdLength").value
        );

    const pf =
        parseFloat(
            document.getElementById("vdPF").value
        );

    const result =
        document.getElementById("voltageDropResult");


    // ==========================================
    // INPUT VALIDATION
    // ==========================================

    if (
        isNaN(current) ||
        isNaN(length) ||
        isNaN(pf)
    ) {

        result.className = "result overload";

        result.innerHTML =
            "⚠️ Enter load current, cable length and PF first.";

        return;
    }


    if (
        current <= 0 ||
        length <= 0 ||
        pf <= 0 ||
        pf > 1
    ) {

        result.className = "result overload";

        result.innerHTML =
            "⚠️ Please enter valid load data.";

        return;
    }


    // ==========================================
    // LV DATABASE ONLY
    // ==========================================

   let database = null;


// ==========================================
// SELECT LV DATABASE BY CONSTRUCTION
// ==========================================

if (voltage === "415" || voltage === "690") {

    if (material === "Cu") {

        if (construction === "4C") {

            database = cableDatabase.Cu_LV;

        } else if (construction === "3C") {

            database = cableDatabase.Cu_LV_3C;

        } else if (construction === "3.5C") {

            database = cableDatabase.Cu_LV_3_5C;

        }

    } else {

        if (construction === "4C") {

            database = cableDatabase.Al_LV;

        } else if (construction === "3C") {

            database = cableDatabase.Al_LV_3C;

        } else if (construction === "3.5C") {

            database = cableDatabase.Al_LV_3_5C;

        }

    }

} else {
        result.className = "result high";

        result.innerHTML =

            "⚠️ AUTOMATIC RECOMMENDATION<br><br>" +

            "The current reference ampacity database " +
            "supports automatic sizing for 415 V and 690 V LV cables.<br><br>" +

            "For MV cables, use manufacturer-specific " +
            "ampacity and installation/derating data.";

        return;
    }


    // ==========================================
    // CABLE SIZES
    // ==========================================

    const sizes =
        Object.keys(database)
        .map(Number)
        .sort(function(a, b) {
            return a - b;
        });


    // ==========================================
    // POWER FACTOR ANGLE
    // ==========================================

    const sinPhi =
        Math.sqrt(
            1 - Math.pow(pf, 2)
        );


    const lengthKm =
        length / 1000;


    // ==========================================
    // TRY 1, 2, 3 AND 4 PARALLEL RUNS
    // ==========================================

    let recommendation = null;


    for (
        let parallelRuns = 1;
        parallelRuns <= 4;
        parallelRuns++
    ) {


        // Current carried by each cable run

        const currentPerRun =
            current / parallelRuns;


        // Check cable sizes from smallest to largest

        for (
            let i = 0;
            i < sizes.length;
            i++
        ) {

            const size =
                sizes[i];

            const cable =
                database[size];


            // ======================================
            // TOTAL AMPACITY
            // ======================================

            const totalAmpacity =
                cable.ampacity *
                parallelRuns;


            // Cable arrangement must carry load

            if (
                totalAmpacity < current
            ) {

                continue;
            }


            // ======================================
            // VOLTAGE DROP
            // ======================================
            //
            // Each parallel run carries
            // current / number of runs.
            //
            // Therefore voltage drop is calculated
            // using currentPerRun.
            // ======================================

            const voltageDrop =
                Math.sqrt(3) *
                currentPerRun *
                (
                    cable.R * pf +
                    cable.X * sinPhi
                ) *
                lengthKm;


            const voltageDropPercent =
                (
                    voltageDrop /
                    Number(voltage)
                ) * 100;


            // ======================================
            // ACCEPT IF VOLTAGE DROP <= 3%
            // ======================================

            if (
                voltageDropPercent <= 3
            ) {

                recommendation = {

                    size: size,

                    parallelRuns:
                        parallelRuns,

                    currentPerRun:
                        currentPerRun,

                    ampacityPerRun:
                        cable.ampacity,

                    totalAmpacity:
                        totalAmpacity,

                    currentMargin:
                        totalAmpacity - current,

                    R: cable.R,

                    X: cable.X,

                    voltageDrop:
                        voltageDrop,

                    voltageDropPercent:
                        voltageDropPercent,

                    receivingVoltage:
                        Number(voltage) -
                        voltageDrop
                };


                break;
            }
        }


        // Stop once a solution is found

        if (recommendation !== null) {

            break;
        }
    }


    // ==========================================
    // NO SOLUTION
    // ==========================================

    if (!recommendation) {

        const largestSize =
            sizes[sizes.length - 1];

        const largestCable =
            database[largestSize];


        result.className =
            "result overload";


        result.innerHTML =

            "🔴 NO SUITABLE REFERENCE ARRANGEMENT" +

            "<br><br>" +

            "Required Current = " +
            current.toFixed(2) +
            " A" +

            "<br><br>" +

            "Largest Reference Cable = " +
            largestSize +
            " mm²" +

            "<br><br>" +

            "Reference Ampacity / Run = " +
            largestCable.ampacity.toFixed(0) +
            " A" +

            "<br><br>" +

            "Maximum Tested Arrangement = " +
            "4 Parallel Runs" +

            "<br><br>" +

            "⚠️ Use manufacturer-specific data, " +
            "different installation arrangement, " +
            "or a higher-capacity cable system.";

        return;
    }


    // ==========================================
    // SINGLE CABLE
    // ==========================================

    if (
        recommendation.parallelRuns === 1
    ) {

        result.className =
            "result normal";


        result.innerHTML =

            "🟢 RECOMMENDED CABLE" +

            "<br><br>" +

            "Cable Size = " +
            recommendation.size +
            " mm²" +

            "<br><br>" +

            "Number of Parallel Runs = 1" +

            "<br><br>" +

            "Load Current = " +
            current.toFixed(2) +
            " A" +

            "<br><br>" +

            "Cable Ampacity = " +
            recommendation.ampacityPerRun.toFixed(0) +
            " A" +

            "<br><br>" +

            "Current Margin = " +
            recommendation.currentMargin.toFixed(2) +
            " A" +

            "<br><br>" +

            "Voltage Drop = " +
            recommendation.voltageDrop.toFixed(2) +
            " V" +

            "<br><br>" +

            "Voltage Drop = " +
            recommendation.voltageDropPercent.toFixed(2) +
            " %" +

            "<br><br>" +

            "Receiving Voltage = " +
            recommendation.receivingVoltage.toFixed(2) +
            " V" +

            "<br><br>" +

            "✅ Satisfies reference ampacity " +
            "and ≤3% voltage-drop criterion.";
    }


    // ==========================================
    // PARALLEL CABLES
    // ==========================================

    else {

        result.className =
            "result normal";


        result.innerHTML =

            "🟢 RECOMMENDED PARALLEL CABLE ARRANGEMENT" +

            "<br><br>" +

            "Cable Size = " +
            recommendation.size +
            " mm²" +

            "<br><br>" +

            "Parallel Runs = " +
            recommendation.parallelRuns +
            " per phase" +

            "<br><br>" +

            "Load Current = " +
            current.toFixed(2) +
            " A" +

            "<br><br>" +

            "Current per Run = " +
            recommendation.currentPerRun.toFixed(2) +
            " A" +

            "<br><br>" +

            "Ampacity per Run = " +
            recommendation.ampacityPerRun.toFixed(0) +
            " A" +

            "<br><br>" +

            "Total Reference Ampacity = " +
            recommendation.totalAmpacity.toFixed(0) +
            " A" +

            "<br><br>" +

            "Current Margin = " +
            recommendation.currentMargin.toFixed(2) +
            " A" +

            "<br><br>" +

            "Voltage Drop = " +
            recommendation.voltageDrop.toFixed(2) +
            " V" +

            "<br><br>" +

            "Voltage Drop = " +
            recommendation.voltageDropPercent.toFixed(2) +
            " %" +

            "<br><br>" +

            "Receiving Voltage = " +
            recommendation.receivingVoltage.toFixed(2) +
            " V" +

            "<br><br>" +

            "✅ Reference ampacity and ≤3% " +
            "voltage-drop criteria satisfied." +

            "<br><br>" +

            "⚠️ Verify cable grouping, spacing, " +
            "installation method and derating factors " +
            "before actual plant application.";
    }
}
// ==========================================
// CABLE REFERENCE TABLE
// ==========================================

function updateReferenceTable() {

    const voltageFilter =
        document.getElementById("referenceVoltage").value;

    const materialFilter =
        document.getElementById("referenceMaterial").value;

    const constructionFilter =
        document.getElementById("referenceConstruction").value;

    const tableBody =
        document.getElementById("cableReferenceTableBody");

    tableBody.innerHTML = "";

    const referenceData = [

        // ======================================
        // LV COPPER 4 CORE
        // ======================================

        {
            voltage: "LV",
            voltageText: "415 / 690 V",
            material: "Cu",
            materialText: "Copper",
            construction: "4C",
            constructionText: "4 Core",
            database: cableDatabase.Cu_LV,
            formation: "Multicore / KEI"
        },

        // ======================================
        // LV ALUMINIUM 4 CORE
        // ======================================

        {
            voltage: "LV",
            voltageText: "415 / 690 V",
            material: "Al",
            materialText: "Aluminium",
            construction: "4C",
            constructionText: "4 Core",
            database: cableDatabase.Al_LV,
            formation: "Multicore / KEI"
        },
                // ======================================
        // LV 3 CORE COPPER
        // ======================================

        {
            voltage: "LV",
            voltageText: "415 / 690 V",
            material: "Cu",
            materialText: "Copper",
            construction: "3C",
            constructionText: "3 Core",
            database: cableDatabase.Cu_LV_3C,
            formation: "Multicore / KEI"
        },

        // ======================================
        // LV 3 CORE ALUMINIUM
        // ======================================

        {
            voltage: "LV",
            voltageText: "415 / 690 V",
            material: "Al",
            materialText: "Aluminium",
            construction: "3C",
            constructionText: "3 Core",
            database: cableDatabase.Al_LV_3C,
            formation: "Multicore / KEI"
        },

        // ======================================
        // LV 3.5 CORE COPPER
        // ======================================

        {
            voltage: "LV",
            voltageText: "415 / 690 V",
            material: "Cu",
            materialText: "Copper",
            construction: "3.5C",
            constructionText: "3.5 Core",
            database: cableDatabase.Cu_LV_3_5C,
            formation: "Multicore / KEI"
        },

        // ======================================
        // LV 3.5 CORE ALUMINIUM
        // ======================================

        {
            voltage: "LV",
            voltageText: "415 / 690 V",
            material: "Al",
            materialText: "Aluminium",
            construction: "3.5C",
            constructionText: "3.5 Core",
            database: cableDatabase.Al_LV_3_5C,
            formation: "Multicore / KEI"
        },

        // ======================================
        // MV COPPER
        // ======================================

        {
            voltage: "MV_6_11",
            voltageText: "6.6 / 11 kV",
            material: "Cu",
            materialText: "Copper",
            construction: "1C",
            constructionText: "1 Core",
            database: cableDatabase.Cu_MV_6_11,
            formation: "Trefoil / Nexans"
        },

        // ======================================
        // MV ALUMINIUM
        // ======================================

        {
            voltage: "MV_6_11",
            voltageText: "6.6 / 11 kV",
            material: "Al",
            materialText: "Aluminium",
            construction: "1C",
            constructionText: "1 Core",
            database: cableDatabase.Al_MV_6_11,
            formation: "Trefoil / Nexans"
        },

        // ======================================
        // 22 kV COPPER
        // ======================================

        {
            voltage: "MV_22",
            voltageText: "22 kV Class",
            material: "Cu",
            materialText: "Copper",
            construction: "1C",
            constructionText: "1 Core",
            database: cableDatabase.Cu_MV_22,
            formation: "Trefoil / Nexans"
        },

        // ======================================
        // 22 kV ALUMINIUM
        // ======================================

        {
            voltage: "MV_22",
            voltageText: "22 kV Class",
            material: "Al",
            materialText: "Aluminium",
            construction: "1C",
            constructionText: "1 Core",
            database: cableDatabase.Al_MV_22,
            formation: "Trefoil / Nexans"
        }

    ];

    let rowCount = 0;

    referenceData.forEach(function(group) {

        // Apply filters

        if (
            voltageFilter !== "ALL" &&
            group.voltage !== voltageFilter
        ) {
            return;
        }

        if (
            materialFilter !== "ALL" &&
            group.material !== materialFilter
        ) {
            return;
        }

        if (
            constructionFilter !== "ALL" &&
            group.construction !== constructionFilter
        ) {
            return;
        }

        const sizes =
            Object.keys(group.database)
            .map(Number)
            .sort(function(a, b) {
                return a - b;
            });

        sizes.forEach(function(size) {

            const cable =
                group.database[size];

            const row =
                document.createElement("tr");

            row.innerHTML =

                "<td>" +
                group.voltageText +
                "</td>" +

                "<td>" +
                group.materialText +
                "</td>" +

                "<td>" +
                group.constructionText +
                "</td>" +

                "<td><strong>" +
                size +
                "</strong></td>" +

                "<td>" +
                cable.R.toFixed(4) +
                "</td>" +

                "<td>" +
                cable.X.toFixed(4) +
                "</td>" +

                "<td>" +
                (
                    cable.ampacity !== undefined
                    ? cable.ampacity.toFixed(0)
                    : "—"
                ) +
                "</td>" +

                "<td>" +
                group.formation +
                "</td>";

            tableBody.appendChild(row);

            rowCount++;

        });

    });

    // ======================================
    // NO DATA
    // ======================================

    if (rowCount === 0) {

        tableBody.innerHTML =
            '<tr>' +
            '<td colspan="8">' +
            '⚠️ No reference data available for the selected combination.' +
            '</td>' +
            '</tr>';

    }

}
// ==========================================
// MOBILE NAVIGATION
// ==========================================

function toggleMenu() {

    const nav =
        document.getElementById("mainNav");

    nav.classList.toggle("active");

}
    </script>
   
</section>
<!-- ========================================= -->

</body>

</html>